<!DOCTYPE html>
<html lang="ko" data-theme="light">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0" />
  <title>[최종 확정 재분석 보고서 Rev 5.0] YG-ONE 서운공장(세진가스텍) 50M / 150M(4뱅크 사용공장 · 11뱅크 통합요청) 최적 관제 설계서</title>
  <style>
    @import url('https://cdn.jsdelivr.net/gh/orioncactus/pretendard/dist/web/static/pretendard.css');

    :root {
      --bg-page: #f1f5f9;
      --bg-card: #ffffff;
      --bg-subtle: #f8fafc;
      --bg-muted: #e2e8f0;
      --text-main: #0f172a;
      --text-sub: #334155;
      --text-muted: #64748b;
      --border: #cbd5e1;
      --border-light: #e2e8f0;
      --primary: #0284c7;
      --primary-dark: #0369a1;
      --primary-soft: #e0f2fe;
      --emerald: #059669;
      --emerald-soft: #d1fae5;
      --amber: #d97706;
      --amber-soft: #fef3c7;
      --rose: #dc2626;
      --rose-soft: #fee2e2;
      --purple: #6d28d9;
      --purple-soft: #ede9fe;
      --shadow-card: 0 6px 22px rgba(15, 23, 42, 0.06);
      --radius-xl: 20px;
      --radius-lg: 14px;
      --radius-md: 10px;
    }

    html[data-theme="dark"] {
      --bg-page: #0b1120;
      --bg-card: #1e293b;
      --bg-subtle: #0f172a;
      --bg-muted: #334155;
      --text-main: #f8fafc;
      --text-sub: #cbd5e1;
      --text-muted: #94a3b8;
      --border: #334155;
      --border-light: #334155;
      --primary-soft: rgba(2, 132, 199, 0.2);
      --emerald-soft: rgba(5, 150, 105, 0.2);
      --amber-soft: rgba(217, 119, 6, 0.2);
      --rose-soft: rgba(220, 38, 38, 0.2);
      --purple-soft: rgba(109, 40, 217, 0.22);
      --shadow-card: 0 8px 28px rgba(0, 0, 0, 0.38);
    }

    * { box-sizing: border-box; margin: 0; padding: 0; -webkit-tap-highlight-color: transparent; }

    body {
      font-family: 'Pretendard', -apple-system, BlinkMacSystemFont, 'Malgun Gothic', '맑은 고딕', sans-serif;
      background-color: var(--bg-page);
      color: var(--text-main);
      line-height: 1.65;
      font-size: 15px;
      padding-bottom: 80px;
      word-break: keep-all;
      transition: background-color 0.2s ease, color 0.2s ease;
    }

    .sticky-bar {
      position: sticky;
      top: 0;
      z-index: 1000;
      background: rgba(15, 23, 42, 0.95);
      backdrop-filter: blur(12px);
      padding: 10px 16px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 10px;
      border-bottom: 1px solid #334155;
      box-shadow: 0 4px 18px rgba(0, 0, 0, 0.28);
      flex-wrap: wrap;
    }

    .sticky-brand {
      display: flex;
      align-items: center;
      gap: 8px;
      color: #34d399;
      font-weight: 900;
      font-size: 13.5px;
    }

    .sticky-brand span.doc-pill {
      background: rgba(239, 68, 68, 0.25);
      border: 1px solid #f87171;
      color: #fecaca;
      font-size: 11px;
      padding: 2px 9px;
      border-radius: 999px;
    }

    .sticky-actions { display: flex; align-items: center; gap: 6px; flex-wrap: wrap; }

    .btn {
      display: inline-flex;
      align-items: center;
      justify-content: center;
      gap: 5px;
      min-height: 44px;
      padding: 8px 12px;
      border-radius: 10px;
      font-size: 11.8px;
      font-weight: 800;
      text-decoration: none;
      border: 1px solid transparent;
      cursor: pointer;
      transition: all 0.16s ease;
      font-family: inherit;
    }
    .btn:hover { transform: translateY(-1px); filter: brightness(1.06); }
    .btn:active { transform: scale(0.97); }
    .btn-emerald { background: linear-gradient(135deg, #10b981 0%, #059669 100%); color: #ffffff; }
    .btn-purple { background: linear-gradient(135deg, #7c3aed 0%, #5b21b6 100%); color: #ffffff; }
    .btn-amber { background: linear-gradient(135deg, #f59e0b 0%, #b45309 100%); color: #ffffff; }
    .btn-slate { background: #334155; color: #f8fafc; border-color: #475569; }

    .container { width: 100%; max-width: 1200px; margin: 0 auto; padding: 22px 16px; }

    .report-header {
      background: linear-gradient(135deg, #0f172a 0%, #1e1b4b 48%, #064e3b 100%);
      color: #ffffff;
      border-radius: var(--radius-xl);
      padding: 28px 24px;
      margin-bottom: 22px;
      border: 1px solid #334155;
      box-shadow: 0 14px 35px rgba(15, 23, 42, 0.24);
    }
    .header-top-row { display: flex; justify-content: space-between; align-items: flex-start; gap: 20px; flex-wrap: wrap; margin-bottom: 20px; }
    .header-title-area { flex: 1; min-width: 280px; }
    .report-badge {
      display: inline-flex;
      align-items: center;
      gap: 6px;
      background: rgba(16, 185, 129, 0.25);
      border: 1px solid #34d399;
      color: #a7f3d0;
      font-size: 12px;
      font-weight: 800;
      padding: 5px 13px;
      border-radius: 999px;
      margin-bottom: 12px;
    }
    .report-header h1 { font-size: 24px; font-weight: 900; line-height: 1.35; letter-spacing: -0.5px; margin-bottom: 10px; }
    .report-header p.subtitle { font-size: 14px; color: #e2e8f0; line-height: 1.65; }

    .sign-table { border-collapse: collapse; background: rgba(15, 23, 42, 0.8); border: 1px solid #475569; border-radius: 8px; overflow: hidden; font-size: 12px; flex-shrink: 0; }
    .sign-table th { background: #1e293b; color: #e2e8f0; padding: 6px 18px; font-weight: 800; border: 1px solid #475569; text-align: center; }
    .sign-table td { height: 52px; width: 74px; border: 1px solid #475569; text-align: center; color: #94a3b8; font-size: 11px; vertical-align: middle; }
    .sign-table td.signed { color: #34d399; font-weight: 900; }

    .meta-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(220px, 1fr));
      gap: 10px;
      background: rgba(15, 23, 42, 0.55);
      border: 1px solid rgba(255, 255, 255, 0.14);
      border-radius: var(--radius-lg);
      padding: 14px;
      margin-bottom: 18px;
    }
    .meta-item { display: flex; flex-direction: column; gap: 2px; }
    .meta-label { font-size: 11px; color: #94a3b8; font-weight: 700; }
    .meta-value { font-size: 13.5px; color: #f8fafc; font-weight: 800; }

    .exec-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(310px, 1fr)); gap: 12px; }
    .exec-box {
      background: rgba(15, 23, 42, 0.76);
      border: 1.5px solid rgba(52, 211, 153, 0.6);
      border-radius: var(--radius-lg);
      padding: 16px 18px;
    }
    .exec-box.warn-box { border-color: rgba(248, 113, 113, 0.75); }
    .exec-title { font-size: 14.3px; font-weight: 900; color: #6ee7b7; margin-bottom: 7px; }
    .exec-box.warn-box .exec-title { color: #fca5a5; }
    .exec-desc { font-size: 13.4px; color: #f1f5f9; line-height: 1.68; }
    .exec-desc strong { color: #fde047; }

    .section-card {
      background: var(--bg-card);
      border: 1px solid var(--border);
      border-radius: var(--radius-xl);
      padding: 24px 20px;
      margin-bottom: 22px;
      box-shadow: var(--shadow-card);
    }
    .section-head {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 12px;
      flex-wrap: wrap;
      padding-bottom: 14px;
      margin-bottom: 18px;
      border-bottom: 2px solid var(--border-light);
    }
    .section-head-left { display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
    .sec-num { background: var(--primary); color: #ffffff; font-weight: 900; font-size: 12px; padding: 4px 10px; border-radius: 8px; }
    .sec-title { font-size: 19px; font-weight: 900; letter-spacing: -0.4px; color: var(--text-main); }

    /* 도면 4탭 */
    .diagram-tabs {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(225px, 1fr));
      gap: 9px;
      margin-bottom: 14px;
    }
    .tab-btn {
      min-height: 56px;
      padding: 10px 13px;
      border-radius: 12px;
      border: 2px solid var(--border);
      background: var(--bg-subtle);
      color: var(--text-sub);
      font-weight: 800;
      font-size: 12.8px;
      cursor: pointer;
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 6px;
      text-align: left;
      font-family: inherit;
      transition: all 0.16s ease;
    }
    .tab-btn:hover { border-color: var(--primary); }
    .tab-btn.active-hyb { background: var(--emerald-soft); border-color: #059669; color: var(--text-main); }
    .tab-btn.active-net { background: var(--purple-soft); border-color: #7c3aed; color: var(--text-main); }
    .tab-btn.active-spl { background: var(--amber-soft); border-color: #d97706; color: var(--text-main); }
    .tab-btn.active-orig { background: var(--bg-muted); border-color: #475569; color: var(--text-main); }

    .tab-tag { font-size: 10.5px; padding: 3px 8px; border-radius: 999px; font-weight: 900; color: #fff; white-space: nowrap; flex-shrink: 0; }

    .diagram-panel { display: none; }
    .diagram-panel.show { display: block; }

    .svg-frame { background: #f8fafc; border: 2px solid #334155; border-radius: 14px; overflow: hidden; }
    .svg-frame-bar {
      background: #0f172a;
      color: #e2e8f0;
      padding: 9px 14px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 10px;
      flex-wrap: wrap;
      font-size: 12.5px;
      font-weight: 700;
    }
    .svg-scroll-wrap { width: 100%; overflow-x: auto; background: #f1f5f9; cursor: zoom-in; }
    .arch-svg { width: 100%; height: auto; min-width: 880px; display: block; }

    .orig-compare-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(320px, 1fr)); gap: 16px; padding: 18px; background: #ffffff; }
    .orig-box { border: 1px solid #cbd5e1; border-radius: 10px; padding: 12px; background: #f8fafc; text-align: center; }
    .orig-box h4 { font-size: 13.5px; color: #0f172a; margin-bottom: 8px; font-weight: 900; }
    .orig-box img { max-width: 100%; max-height: 360px; height: auto; border-radius: 6px; border: 1px solid #cbd5e1; }

    /* 핵심 인사이트 2단 배너 */
    .insight-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(310px, 1fr)); gap: 14px; margin-bottom: 16px; }
    .insight-card { border-radius: var(--radius-lg); padding: 18px; border: 2px solid var(--border); background: var(--bg-subtle); }
    .insight-card.ic-red { border-color: #dc2626; background: linear-gradient(180deg, var(--bg-card) 0%, var(--rose-soft) 100%); }
    .insight-card.ic-purple { border-color: #7c3aed; background: linear-gradient(180deg, var(--bg-card) 0%, var(--purple-soft) 100%); }
    .insight-card h3 { font-size: 16px; font-weight: 900; margin-bottom: 8px; color: var(--text-main); }
    .insight-card p, .insight-card li { font-size: 13.5px; color: var(--text-sub); line-height: 1.65; }
    .insight-card ul { padding-left: 18px; margin-top: 6px; }

    /* 장단점 상세 카드 */
    .pros-cons-stack { display: flex; flex-direction: column; gap: 18px; }
    .arch-detail-card { border-radius: var(--radius-lg); border: 2px solid var(--border); background: var(--bg-subtle); overflow: hidden; }
    .arch-detail-card.c-hyb { border-color: #059669; }
    .arch-detail-card.c-net { border-color: #7c3aed; }
    .arch-detail-card.c-spl { border-color: #d97706; }

    .arch-detail-head {
      padding: 14px 18px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 10px;
      flex-wrap: wrap;
      color: #ffffff;
      font-weight: 900;
    }
    .c-hyb .arch-detail-head { background: linear-gradient(90deg, #065f46, #059669); }
    .c-net .arch-detail-head { background: linear-gradient(90deg, #312e81, #6d28d9); }
    .c-spl .arch-detail-head { background: linear-gradient(90deg, #92400e, #d97706); }

    .arch-detail-body { padding: 18px; }
    .arch-route-bar {
      background: var(--bg-card);
      border: 1px solid var(--border);
      border-radius: 10px;
      padding: 10px 14px;
      font-size: 13.3px;
      font-weight: 700;
      margin-bottom: 14px;
      color: var(--text-main);
    }
    .pc-two-col { display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 12px; }
    .pros-box, .cons-box { border-radius: 10px; padding: 14px; font-size: 13.4px; line-height: 1.65; }
    .pros-box { background: var(--emerald-soft); border: 1px solid #34d399; }
    .cons-box { background: var(--rose-soft); border: 1px solid #fda4af; }
    .pros-box h4 { color: #065f46; font-size: 14px; font-weight: 900; margin-bottom: 6px; }
    .cons-box h4 { color: #9f1239; font-size: 14px; font-weight: 900; margin-bottom: 6px; }
    html[data-theme="dark"] .pros-box h4 { color: #6ee7b7; }
    html[data-theme="dark"] .cons-box h4 { color: #fda4af; }
    .pros-box ul, .cons-box ul { padding-left: 18px; color: var(--text-main); }
    .pros-box li, .cons-box li { margin-bottom: 4px; }

    .verdict-strip {
      margin-top: 12px;
      padding: 10px 14px;
      border-radius: 8px;
      background: var(--bg-card);
      border-left: 4px solid var(--primary);
      font-size: 13.2px;
      font-weight: 800;
      color: var(--text-main);
    }

    /* 데이터 테이블 */
    .table-wrap { width: 100%; overflow-x: auto; border-radius: var(--radius-md); border: 1px solid var(--border); margin-top: 10px; }
    table.data-table { width: 100%; border-collapse: collapse; min-width: 780px; font-size: 13.2px; text-align: left; }
    table.data-table th { background: #1e293b; color: #f8fafc; font-weight: 800; padding: 11px 12px; border-bottom: 2px solid #334155; white-space: nowrap; }
    table.data-table td { padding: 11px 12px; border-bottom: 1px solid var(--border-light); color: var(--text-main); vertical-align: middle; }
    table.data-table tr:nth-child(even) td { background: var(--bg-subtle); }

    .badge { display: inline-flex; align-items: center; padding: 3px 8px; border-radius: 999px; font-size: 11px; font-weight: 800; white-space: nowrap; }
    .b-green { background: var(--emerald-soft); color: #059669; border: 1px solid #34d399; }
    .b-amber { background: var(--amber-soft); color: #b45309; border: 1px solid #fbbf24; }
    .b-blue { background: var(--primary-soft); color: #0284c7; border: 1px solid #38bdf8; }
    .b-red { background: var(--rose-soft); color: #dc2626; border: 1px solid #f87171; }
    .b-purple { background: var(--purple-soft); color: #6d28d9; border: 1px solid #a78bfa; }

    .issue-list { display: flex; flex-direction: column; gap: 14px; }
    .issue-card { border-radius: var(--radius-lg); padding: 18px; border-left: 6px solid #dc2626; background: var(--bg-subtle); border-top: 1px solid var(--border); border-right: 1px solid var(--border); border-bottom: 1px solid var(--border); }
    .issue-card.warn { border-left-color: #d97706; }
    .issue-card.info { border-left-color: #0284c7; }
    .issue-top { display: flex; align-items: center; justify-content: space-between; gap: 10px; margin-bottom: 8px; flex-wrap: wrap; }
    .issue-title { font-size: 15.8px; font-weight: 900; color: var(--text-main); }
    .issue-body { font-size: 13.6px; color: var(--text-sub); line-height: 1.65; }
    .solution-box { margin-top: 10px; padding: 10px 14px; border-radius: 8px; background: var(--bg-card); border: 1px dashed var(--emerald); font-size: 13.3px; font-weight: 700; color: var(--text-main); }

    .check-grid { display: grid; grid-template-columns: 1fr; gap: 10px; }
    .check-item { display: flex; align-items: flex-start; gap: 12px; padding: 13px 16px; border-radius: 12px; border: 1.5px solid var(--border); background: var(--bg-subtle); cursor: pointer; min-height: 48px; transition: all 0.15s ease; }
    .check-item:hover { border-color: var(--emerald); }
    .check-item input[type="checkbox"] { width: 22px; height: 22px; margin-top: 2px; accent-color: #059669; flex-shrink: 0; cursor: pointer; }
    .check-item.checked { background: var(--emerald-soft); border-color: #059669; }

    .zoom-modal { display: none; position: fixed; inset: 0; z-index: 2000; background: rgba(15, 23, 42, 0.92); padding: 20px; overflow: auto; align-items: center; justify-content: center; }
    .zoom-modal.open { display: flex; }
    .zoom-modal-inner { width: 96vw; max-width: 1840px; background: #ffffff; border-radius: 14px; overflow: hidden; box-shadow: 0 20px 60px rgba(0, 0, 0, 0.6); }
    .zoom-modal-bar { background: #0f172a; color: #fff; padding: 12px 18px; display: flex; align-items: center; justify-content: space-between; font-weight: 800; gap: 12px; flex-wrap: wrap; }
    .zoom-modal-body { padding: 12px; overflow: auto; max-height: 86vh; background: #f1f5f9; }
    .zoom-modal-body svg { width: 100%; height: auto; min-width: 1200px; display: block; }

    .footer { text-align: center; font-size: 12.5px; color: var(--text-muted); padding: 24px 16px; }

    @media (min-width: 960px) {
      .container { padding: 30px 24px; }
      .report-header h1 { font-size: 27px; }
      .check-grid { grid-template-columns: repeat(2, 1fr); }
    }

    .print-only-heading { display: none; }
    @media print {
      @page { size: A4 portrait; margin: 10mm; }
      html, body { background: #ffffff !important; color: #0f172a !important; font-size: 11px; padding: 0; }
      .sticky-bar, .diagram-tabs, .no-print, .zoom-modal { display: none !important; }
      .container { max-width: 100%; padding: 0; }
      .report-header, .section-card, .arch-detail-card { box-shadow: none !important; margin-bottom: 12px; break-inside: avoid; }
      .diagram-panel { display: block !important; margin-bottom: 14px; break-inside: avoid; }
      #panelORIG { display: none !important; }
      .print-only-heading { display: block; font-size: 13px; font-weight: 900; margin: 8px 0 4px; color: #0f172a; }
      .arch-svg { min-width: 100% !important; width: 100% !important; }
    }
  </style>
</head>
<body>

  <!-- 상단 고정 액션 바 -->
  <nav class="sticky-bar">
    <div class="sticky-brand">
      <span>🛡️ YG-ONE 서운공장 최종 재분석 보고서 (50M / 150M·4뱅크공장)</span>
      <span class="doc-pill">Rev 5.0 확정판</span>
    </div>
    <div class="sticky-actions">
      <button type="button" class="btn btn-emerald" onclick="exportSvgToPng('svgHyb5', 'YG_ONE_Rev5_1순위_하이브리드안(50M연장_150M공장미니PC).png')">🖼️ 1순위(하이브리드) PNG</button>
      <button type="button" class="btn btn-purple" onclick="exportSvgToPng('svgNet5', 'YG_ONE_Rev5_2순위_완전네트워크안(50M_150M모두미니PC).png')">🖼️ 2순위(완전네트워크) PNG</button>
      <button type="button" class="btn btn-amber" onclick="exportSvgToPng('svgSpl5', 'YG_ONE_Rev5_3순위_단일PC복제안(50M랜_150M광연장).png')">🖼️ 3순위(단일PC복제) PNG</button>
      <button type="button" class="btn btn-slate" onclick="downloadSelfHtml()">📥 HTML 저장</button>
      <button type="button" class="btn btn-slate" onclick="window.print()">🖨️ PDF / A4 인쇄</button>
      <button type="button" class="btn btn-slate" onclick="toggleTheme()" id="themeToggleBtn">🌙 다크모드</button>
    </div>
  </nav>

  <main class="container">

    <!-- 표지 헤더 및 결재란 -->
    <header class="report-header">
      <div class="header-top-row">
        <div class="header-title-area">
          <div class="report-badge">★ 신규 확정 조건 완벽 반영 : [모니터#1 = 50M] + [모니터#2 = 150M 타 공장(4뱅크 실사용 · 11뱅크 전체 요청)]</div>
          <h1>YG-ONE 서운공장 (세진가스텍)<br/>50M / 150M 장거리 및 4→11뱅크 요구변경 대응 최종 기술검토 보고서</h1>
          <p class="subtitle">
            메인 제어 서버 옆 <strong>관리용 모니터(1.5M)</strong>, 별도 방의 <strong>75&quot; 모니터 #1(50M)</strong>,
            그리고 전체 11뱅크 중 <strong>실제로는 4개 뱅크만 사용하면서 &ldquo;처음엔 4개 뱅크 → 현재는 11개 뱅크 모두 모니터링&rdquo;을 요청한 별도 공장 75&quot; 모니터 #2(150M)</strong> 조건을 바탕으로,
            물리적 통신 한계 돌파와 향후 재변경 리스크까지 완벽히 해결한 공식 마스터 보고서입니다.
          </p>
        </div>

        <table class="sign-table" aria-label="문서 결재란">
          <thead>
            <tr>
              <th>작 성</th>
              <th>검 토</th>
              <th>승 인</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="signed">ACSC<br/>아키텍트</td>
              <td>세진가스텍</td>
              <td>대표이사</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="meta-grid">
        <div class="meta-item">
          <span class="meta-label">문서 번호 / 개정</span>
          <span class="meta-value">ACSC-MASTER-2026-1112 (Rev 5.0)</span>
        </div>
        <div class="meta-item">
          <span class="meta-label">확정 모니터 이격 거리</span>
          <span class="meta-value">관리석 1.5M / 방A 50M / 타공장B 150M</span>
        </div>
        <div class="meta-item">
          <span class="meta-label">150M 공장 특수 조건</span>
          <span class="meta-value">실사용 4뱅크 (요청: 4뱅크 → 11뱅크 전체로 변경)</span>
        </div>
        <div class="meta-item">
          <span class="meta-label">제어반 핵심 규격</span>
          <span class="meta-value">LS XBC-DR30SU + AD08A×3 + RY16A + EMTA</span>
        </div>
      </div>

      <div class="exec-grid">
        <div class="exec-box warn-box">
          <div class="exec-title">🚨 핵심 판정 1 : 거리 150M(실포설 180~200M)에서는 '일반 랜선 연장기' 시공 불가!</div>
          <div class="exec-desc">
            • 도면상 <strong>150M</strong> 떨어진 별도 공장은 천장 배관·수직 입상을 거치면 <strong>실제 선 길이가 180~200M</strong>가 됩니다.<br/>
            • 일반 구리 랜선(<code>CAT6</code>) 기반 HDBaseT 영상 연장기(한계 100~150M)를 쓰면 <strong>신호 감쇠로 화면이 안 나오거나 대형 모터 가동 시 수시로 블랙아웃</strong>되며, 공장 건물 간 구리선 직결 시 유도 낙뢰로 장비가 소손됩니다!<br/>
            • <strong>유일한 해법</strong>: 150M 구간은 <strong>① 기존 공장 간 사내 인트라넷망 활용(배선 0원!)</strong> 또는 <strong>② 2코어 광점퍼코드(200M) + 광컨버터</strong>를 써야 완벽합니다!
          </div>
        </div>

        <div class="exec-box">
          <div class="exec-title">🏆 핵심 판정 2 : &ldquo;4뱅크 → 11뱅크 요구 변경&rdquo; 때문에 [150M 공장 = 미니PC]가 유일한 정답!</div>
          <div class="exec-desc">
            • 4개 뱅크만 쓰는 공장에 11뱅크 전체를 띄우면, <strong>자기네 공정과 무관한 나머지 7개 뱅크 알람까지 매일 번쩍여</strong> 가동 후 <strong>&ldquo;다시 우리 4개 뱅크만 보여달라!&rdquo;고 재요청할 확률이 99%</strong>입니다.<br/>
            • 단순 영상 분배(복제)로 시공하면 화면 분리가 불가능해 <strong>장비를 다 뜯어내고 재공사</strong>해야 하지만, <strong>[1순위 하이브리드안 (50M 연장직결 + 150M 미니PC)]</strong>으로 구축하면 <strong>지금은 요청대로 11뱅크 전체를 보여주고, 나중에 재요청 시 공사비 0원으로 1초 만에 4뱅크 맞춤뷰로 전환</strong>됩니다!
          </div>
        </div>
      </div>
    </header>

    <!-- 섹션 1: 인터랙티브 엔지니어링 재구성 도면 (50M / 150M 반영) -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 01</span>
          <h2 class="sec-title">50M / 150M(4뱅크 사용공장) 조건 반영 — 전문가 재구성 아키텍처 도면</h2>
        </div>
        <span style="font-size:12.5px; color:var(--text-muted); font-weight:700;" class="no-print">🔍 도면을 클릭하면 전체화면 고해상도 확대 창이 열립니다</span>
      </div>

      <div class="diagram-tabs">
        <button type="button" class="tab-btn active-hyb" id="btnTabHYB" onclick="switchDiagram('HYB')">
          <span>★ [1순위 최우선 추천] 하이브리드안<br/><small style="color:var(--text-muted); font-weight:600;">50M PoC연장 직결 + 150M 광/사내망 미니PC</small></span>
          <span class="tab-tag" style="background:#059669;">가성비·유연성 1위</span>
        </button>
        <button type="button" class="tab-btn" id="btnTabNET" onclick="switchDiagram('NET')">
          <span>🚀 [2순위 완전독립] 전구간 네트워크안<br/><small style="color:var(--text-muted); font-weight:600;">50M LAN + 150M 광/사내망 (미니PC 2대)</small></span>
          <span class="tab-tag" style="background:#7c3aed;">사내망 활용시 최고</span>
        </button>
        <button type="button" class="tab-btn" id="btnTabSPL" onclick="switchDiagram('SPL')">
          <span>🔶 [3순위 단순복제] 손그림 150M 수정안<br/><small style="color:var(--text-muted); font-weight:600;">단일PC + 50M CAT6 + 150M 광HDMI 연장기</small></span>
          <span class="tab-tag" style="background:#d97706;">11뱅크 영구고정용</span>
        </button>
        <button type="button" class="tab-btn" id="btnTabORIG" onclick="switchDiagram('ORIG')">
          <span>📝 [참고] 초기 도면 &amp; 손그림 원안<br/><small style="color:var(--text-muted); font-weight:600;">검토 대상 원본 스케치 2종 비교</small></span>
          <span class="tab-tag" style="background:#475569;">Before</span>
        </button>
      </div>

      <!-- 패널 1: 1순위 하이브리드 (50M 연장직결 + 150M 광/사내망 미니PC) -->
      <div class="diagram-panel show" id="panelHYB">
        <div class="print-only-heading">■ [1순위 최우선 추천] 50M 방A 영상연장 직결(11뱅크 고정) + 150M 별도공장 광컨버터/사내망 미니PC(11뱅크↔4뱅크 자유전환) 구성도</div>
        <div class="svg-frame">
          <div class="svg-frame-bar no-print" style="background:#064e3b;">
            <span>★ DWG-YG-22CH-V5-HYB : [1순위 추천] 50M 방A는 메인PC 확장화면 직결(비용절감) + 150M 타공장은 광/사내망 미니PC로 거리한계 &amp; 4↔11뱅크 변경 완벽 해결!</span>
            <button type="button" class="btn btn-emerald" style="min-height:34px; padding:4px 10px; font-size:11.5px;" onclick="openZoomModal('svgHyb5', '1순위 추천 — 50M 직결연장 + 150M 타공장 광/사내망 미니PC 하이브리드 구성도')">🔍 전체화면 확대</button>
          </div>
          <div class="svg-scroll-wrap" onclick="openZoomModal('svgHyb5', '1순위 추천 — 50M 직결연장 + 150M 타공장 광/사내망 미니PC 하이브리드 구성도')">
            <svg id="svgHyb5" class="arch-svg" viewBox="0 0 1920 1280" width="1920" height="1280" style="font-family: 'Malgun Gothic', sans-serif;" xmlns="http://www.w3.org/2000/svg">
  <defs>
    <pattern id="v5h_cadGrid" width="24" height="24" patternUnits="userSpaceOnUse">
      <path d="M 24 0 L 0 0 0 24" fill="none" stroke="#e2e8f0" stroke-width="0.7" />
    </pattern>
    <pattern id="v5h_cadGridMajor" width="120" height="120" patternUnits="userSpaceOnUse">
      <rect width="120" height="120" fill="url(#v5h_cadGrid)" />
      <path d="M 120 0 L 0 0 0 120" fill="none" stroke="#cbd5e1" stroke-width="1.1" />
    </pattern>

    <filter id="v5h_cardShadow" x="-5%" y="-5%" width="110%" height="112%">
      <feDropShadow dx="0" dy="4" stdDeviation="6" flood-color="#0f172a" flood-opacity="0.08" />
    </filter>
    <filter id="v5h_badgeShadow" x="-5%" y="-5%" width="110%" height="115%">
      <feDropShadow dx="0" dy="2" stdDeviation="3" flood-color="#0f172a" flood-opacity="0.12" />
    </filter>

    <marker id="v5h_arrSlate" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#334155" />
    </marker>
    <marker id="v5h_arrRed" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#dc2626" />
    </marker>
    <marker id="v5h_arrBlue" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#0284c7" />
    </marker>
    <marker id="v5h_arrGreen" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#059669" />
    </marker>
    <marker id="v5h_arrPurple" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#7c3aed" />
    </marker>
    <marker id="v5h_arrAmber" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#d97706" />
    </marker>

    <linearGradient id="v5h_headerGrad" x1="0%" y1="0%" x2="100%" y2="0%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="55%" stop-color="#065f46" />
      <stop offset="100%" stop-color="#0f172a" />
    </linearGradient>
    <linearGradient id="v5h_plcGrad" x1="0%" y1="0%" x2="0%" y2="100%">
      <stop offset="0%" stop-color="#eff6ff" />
      <stop offset="100%" stop-color="#dbeafe" />
    </linearGradient>
    <linearGradient id="v5h_tvGrad" x1="0%" y1="0%" x2="100%" y2="100%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="100%" stop-color="#1e293b" />
    </linearGradient>
  </defs>

  <!-- 배경 & 프레임 -->
  <rect x="0" y="0" width="1920" height="1280" fill="#f1f5f9" />
  <rect x="20" y="20" width="1880" height="1240" rx="8" fill="url(#v5h_cadGridMajor)" stroke="#0f172a" stroke-width="3" />
  <rect x="28" y="28" width="1864" height="1224" rx="4" fill="none" stroke="#475569" stroke-width="1" />

  <!-- 상단 타이틀 바 -->
  <rect x="28" y="28" width="1864" height="86" fill="url(#v5h_headerGrad)" />
  <rect x="46" y="45" width="320" height="26" rx="13" fill="#10b981" />
  <text x="206" y="63" fill="#0f172a" font-size="12.2" font-weight="900" text-anchor="middle">★ 1순위 최우선 추천 · 50M/150M 하이브리드 최적안</text>

  <text x="380" y="65" fill="#ffffff" font-size="21.5" font-weight="900" letter-spacing="-0.5">YG-ONE 서운공장 — 거리(50M / 150M 타공장) &amp; 4→11뱅크 대응 최적 구성도</text>
  <text x="380" y="94" fill="#cbd5e1" font-size="12.5" font-weight="600">핵심 설계: [50M 방A: PC 확장화면 직결(11뱅크 고정)] + [150M 4뱅크 사용공장: 광컨버터/사내망 + 미니PC로 11뱅크 표출 &amp; 추후 4뱅크 즉시전환 보장!]</text>

  <rect x="1604" y="42" width="268" height="58" rx="8" fill="rgba(15,23,42,0.75)" stroke="#64748b" stroke-width="1.5" />
  <text x="1738" y="64" fill="#38bdf8" font-size="12.3" font-weight="800" text-anchor="middle">재검토 설계일 : 2026. 11. 12 (Rev 5.0 · 최적안)</text>
  <text x="1738" y="86" fill="#cbd5e1" font-size="11" font-weight="600" text-anchor="middle">DWG-YG-22CH-V5-HYB | 50M·150M 확정</text>

  <!-- ZONE 1 & ZONE 2 컨테이너 -->
  <rect x="44" y="132" width="446" height="786" rx="14" fill="#ffffff" fill-opacity="0.85" stroke="#94a3b8" stroke-width="2" stroke-dasharray="8 4" />
  <rect x="44" y="132" width="446" height="40" rx="12" fill="#e2e8f0" />
  <text x="62" y="157" fill="#0f172a" font-size="15" font-weight="900">① 현장 특수가스 설비 구역 (총 11뱅크 · 22채널)</text>

  <rect x="502" y="136" width="276" height="32" rx="8" fill="#fef3c7" stroke="#f59e0b" stroke-width="1.5" />
  <text x="640" y="157" fill="#92400e" font-size="12.5" font-weight="800" text-anchor="middle">현장 계장 배선 구간 (전선관 포설)</text>

  <rect x="790" y="132" width="468" height="786" rx="14" fill="#ffffff" fill-opacity="0.92" stroke="#0284c7" stroke-width="2.2" />
  <rect x="790" y="132" width="468" height="40" rx="12" fill="#0284c7" />
  <text x="810" y="157" fill="#ffffff" font-size="15" font-weight="900">② 메인 제어반(PLC) 및 서버실 (관리자석 · 0~1.5M)</text>

  <rect x="1268" y="136" width="190" height="32" rx="8" fill="#ede9fe" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1363" y="157" fill="#5b21b6" font-size="12.2" font-weight="800" text-anchor="middle">거리별 전송 (150M / 50M)</text>

  <!-- ZONE 1 내부 설비 카드 -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="60" y="192" width="414" height="160" rx="12" fill="#ffffff" stroke="#059669" stroke-width="2.5" />
    <rect x="60" y="192" width="414" height="36" rx="10" fill="#ecfdf5" />
    <text x="76" y="216" fill="#065f46" font-size="15" font-weight="900">AC 5LINE (벽면 오토체인지 5뱅크)</text>
    <rect x="370" y="199" width="92" height="22" rx="6" fill="#059669" />
    <text x="416" y="214" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 11 ~ 20</text>
    <text x="76" y="252" fill="#1e293b" font-size="12.2" font-weight="700">• 비방폭 5뱅크(10통): P-N2, G-N2, He, Ar, O2</text>
    <text x="76" y="276" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 4~20mA 압력센서 10EA + 솔밸브 10EA</text>
    <text x="76" y="300" fill="#047857" font-size="11.8" font-weight="700">• 라인당 센서2 + 밸브2 (CAT6 S-FTP 차폐선 5가닥)</text>
    <text x="76" y="324" fill="#64748b" font-size="11.2" font-weight="600">• 솔밸브 코일 역기전력 방지 다이오드(1N4007) 부착</text>
  </g>

  <g filter="url(#v5h_cardShadow)">
    <rect x="60" y="388" width="414" height="172" rx="12" fill="#ffffff" stroke="#d97706" stroke-width="2.5" />
    <rect x="60" y="388" width="414" height="36" rx="10" fill="#fffbeb" />
    <text x="76" y="412" fill="#92400e" font-size="15" font-weight="900">인증케비넷 5LINE (방폭 캐비넷 5뱅크)</text>
    <rect x="370" y="395" width="92" height="22" rx="6" fill="#d97706" />
    <text x="416" y="410" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 01 ~ 10</text>
    <text x="76" y="448" fill="#1e293b" font-size="12.2" font-weight="700">• 가연성 방폭 5뱅크(10통): P-CH4, G-CH4, P-H2,</text>
    <text x="88" y="468" fill="#475569" font-size="12" font-weight="600">MIX(Ar+H2), C2H2(아세틸렌)</text>
    <text x="76" y="492" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 방폭 압력센서 10EA + 공압 솔밸브 10EA</text>
    <rect x="74" y="508" width="386" height="36" rx="6" fill="#fef2f2" stroke="#fca5a5" />
    <text x="267" y="531" fill="#b91c1c" font-size="11.2" font-weight="800" text-anchor="middle">필수수정: 20C 코어 부족 → 16C(센서)+16C(밸브) 분리!</text>
  </g>

  <g filter="url(#v5h_cardShadow)">
    <rect x="60" y="606" width="204" height="282" rx="12" fill="#ffffff" stroke="#dc2626" stroke-width="2.5" />
    <rect x="60" y="606" width="204" height="36" rx="10" fill="#fef2f2" />
    <text x="162" y="629" fill="#991b1b" font-size="15" font-weight="900" text-anchor="middle">외부 H2 저장소</text>
    <rect x="74" y="652" width="176" height="24" rx="6" fill="#fee2e2" />
    <text x="162" y="668" fill="#991b1b" font-size="11.5" font-weight="800" text-anchor="middle">BANK 11 · CH 21~22 (2통)</text>
    <text x="74" y="698" fill="#1e293b" font-size="12" font-weight="700">• 일반 수소: G-H2 (N35)</text>
    <text x="74" y="722" fill="#1e293b" font-size="12" font-weight="700">• 방폭 압력센서 × 2EA</text>
    <text x="74" y="746" fill="#1e293b" font-size="12" font-weight="700">• 공압 구동 밸브 × 2EA</text>
    <text x="74" y="778" fill="#dc2626" font-size="11" font-weight="700">* 수소 방폭 위해 전기 코일은</text>
    <text x="74" y="795" fill="#dc2626" font-size="11" font-weight="700">  비방폭 SOL.BOX로 외부 격리</text>
    <rect x="74" y="818" width="176" height="50" rx="6" fill="#f8fafc" stroke="#cbd5e1" />
    <text x="162" y="838" fill="#334155" font-size="10.8" font-weight="700" text-anchor="middle">옥외 자외선 노출 구간</text>
    <text x="162" y="856" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">강제전선관/방수후렉시블 권장</text>
  </g>

  <g filter="url(#v5h_cardShadow)">
    <rect x="322" y="670" width="152" height="192" rx="12" fill="#f0f9ff" stroke="#0284c7" stroke-width="2.5" />
    <rect x="322" y="670" width="152" height="36" rx="10" fill="#0284c7" />
    <text x="398" y="693" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">SOL. BOX</text>
    <text x="398" y="726" fill="#0c4a6e" font-size="11.5" font-weight="800" text-anchor="middle">(솔레노이드 분기함)</text>
    <text x="334" y="754" fill="#334155" font-size="11.2" font-weight="600">• 비방폭 안전구역 설치</text>
    <text x="334" y="776" fill="#334155" font-size="11.2" font-weight="600">• 공압 솔밸브 2EA 내장</text>
    <text x="334" y="798" fill="#334155" font-size="11.2" font-weight="600">• 센서 중계 단자대</text>
    <rect x="334" y="816" width="128" height="28" rx="6" fill="#e0f2fe" />
    <text x="398" y="834" fill="#0369a1" font-size="11" font-weight="800" text-anchor="middle">외함: 방수 HI-BOX</text>
  </g>

  <line x1="264" y1="730" x2="320" y2="730" stroke="#334155" stroke-width="3" marker-end="url(#v5h_arrSlate)" />
  <rect x="267" y="700" width="52" height="20" rx="4" fill="#ffffff" stroke="#94a3b8" />
  <text x="293" y="714" fill="#0f172a" font-size="10" font-weight="800" text-anchor="middle">센서선</text>

  <line x1="322" y1="800" x2="266" y2="800" stroke="#0284c7" stroke-width="4" marker-end="url(#v5h_arrBlue)" />
  <rect x="267" y="809" width="52" height="20" rx="4" fill="#e0f2fe" stroke="#0284c7" />
  <text x="293" y="823" fill="#0369a1" font-size="10" font-weight="800" text-anchor="middle">공압튜브</text>

  <!-- ZONE 2 상단: Main CONTROL (LS PLC) -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="808" y="188" width="432" height="286" rx="12" fill="url(#v5h_plcGrad)" stroke="#1d4ed8" stroke-width="3" />
    <rect x="808" y="188" width="432" height="42" rx="10" fill="#1e3a8a" />
    <text x="1024" y="215" fill="#ffffff" font-size="16.5" font-weight="900" text-anchor="middle">Main CONTROL (LS PLC 통합 제어반)</text>

    <rect x="824" y="242" width="400" height="90" rx="8" fill="#ffffff" stroke="#93c5fd" stroke-width="1.5" />
    <text x="1024" y="263" fill="#1e3a8a" font-size="12" font-weight="900" text-anchor="middle">LS ELECTRIC XGB 5단 모듈 (11뱅크 · 22CH 압력수집 + 밸브제어)</text>

    <rect x="836" y="274" width="94" height="46" rx="6" fill="#0284c7" />
    <text x="883" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBC-DR30SU</text>
    <text x="883" y="311" fill="#e0f2fe" font-size="10" font-weight="600" text-anchor="middle">CPU+릴레이12점</text>

    <rect x="936" y="274" width="102" height="46" rx="6" fill="#059669" />
    <text x="987" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-AD08A ×3</text>
    <text x="987" y="311" fill="#d1fae5" font-size="10" font-weight="600" text-anchor="middle">4~20mA 24채널</text>

    <rect x="1044" y="274" width="82" height="46" rx="6" fill="#d97706" />
    <text x="1085" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-RY16A</text>
    <text x="1085" y="311" fill="#fef3c7" font-size="10" font-weight="600" text-anchor="middle">추가릴레이16점</text>

    <rect x="1132" y="274" width="80" height="46" rx="6" fill="#7c3aed" />
    <text x="1172" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBL-EMTA</text>
    <text x="1172" y="311" fill="#ede9fe" font-size="10" font-weight="600" text-anchor="middle">이더넷 통신</text>

    <text x="828" y="358" fill="#1e293b" font-size="11.8" font-weight="700">• PLC 고정 IP: 192.168.0.50 (Modbus TCP 502 / XGT 2004)</text>
    <text x="828" y="381" fill="#1e293b" font-size="11.8" font-weight="700">• 150M 별도공장은 총 11뱅크 중 [실사용 4개 뱅크] 배관 분기 공급</text>
    <text x="828" y="404" fill="#1e293b" font-size="11.8" font-weight="700">• 외함: 옥내용 철제 방진 제어반 (600×700×200mm, 스탠드형)</text>

    <rect x="826" y="422" width="396" height="36" rx="6" fill="#dbeafe" stroke="#60a5fa" />
    <text x="1024" y="445" fill="#1d4ed8" font-size="11.8" font-weight="800" text-anchor="middle">메모리 맵: 압력 읽기 %MW100~121 / 밸브 제어 %MW200~221</text>
  </g>

  <!-- 설비 ➔ PLC 배선 -->
  <line x1="474" y1="262" x2="804" y2="262" stroke="#334155" stroke-width="3.5" marker-end="url(#v5h_arrSlate)" />
  <g filter="url(#v5h_badgeShadow)">
    <rect x="502" y="202" width="276" height="48" rx="8" fill="#ffffff" stroke="#059669" stroke-width="1.8" />
    <text x="640" y="222" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CAT6 S-FTP 차폐선 5가닥 / 60M</text>
    <text x="640" y="241" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">(원안 LAN 5가닥 → 알루미늄 차폐 적용)</text>
  </g>

  <line x1="474" y1="452" x2="762" y2="452" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="452" x2="762" y2="352" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="352" x2="804" y2="352" stroke="#d97706" stroke-width="3.5" marker-end="url(#v5h_arrAmber)" />
  <g filter="url(#v5h_badgeShadow)">
    <rect x="500" y="380" width="252" height="60" rx="8" fill="#fffbeb" stroke="#dc2626" stroke-width="2" />
    <text x="626" y="400" fill="#991b1c" font-size="11.5" font-weight="900" text-anchor="middle">원안 20C 부족 → 분리 증설 (60M)</text>
    <text x="626" y="418" fill="#0f172a" font-size="11.5" font-weight="800" text-anchor="middle">CVV-SB 0.5SQ 16C (센서 차폐)</text>
    <text x="626" y="434" fill="#0369a1" font-size="11.2" font-weight="800" text-anchor="middle">+ CVV 0.75SQ 16C (밸브 제어)</text>
  </g>

  <line x1="474" y1="730" x2="736" y2="730" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="730" x2="736" y2="406" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="406" x2="804" y2="406" stroke="#334155" stroke-width="3.5" marker-end="url(#v5h_arrSlate)" />

  <line x1="808" y1="436" x2="754" y2="436" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="436" x2="754" y2="790" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="790" x2="478" y2="790" stroke="#0284c7" stroke-width="3.5" marker-end="url(#v5h_arrBlue)" />

  <g filter="url(#v5h_badgeShadow)">
    <rect x="500" y="652" width="226" height="64" rx="8" fill="#ffffff" stroke="#334155" stroke-width="1.8" />
    <text x="613" y="672" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CVV-SB 0.75SQ 8C / 120M</text>
    <text x="613" y="690" fill="#475569" font-size="10.8" font-weight="700" text-anchor="middle">(4~20mA 센서 + SOL 밸브 구동)</text>
    <text x="613" y="707" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">장거리 전압강하 방지 규격 상향</text>
  </g>

  <!-- PLC ➔ PC 이더넷 직결 -->
  <line x1="957" y1="474" x2="957" y2="544" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5h_arrPurple)" marker-end="url(#v5h_arrPurple)" />
  <rect x="970" y="488" width="258" height="42" rx="6" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1099" y="506" fill="#5b21b6" font-size="11.3" font-weight="900" text-anchor="middle">LAN 1 : CAT6 S-FTP 차폐 랜선 1:1 직결</text>
  <text x="1099" y="523" fill="#6d28d9" font-size="10.5" font-weight="700" text-anchor="middle">0.5초 실시간 양방향 폴링 (지연 1~3ms)</text>

  
  <!-- 관제 메인 서버 PC (50M 직결 + 150M 타공장 네트워크 분리) -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="808" y="548" width="298" height="192" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.8" />
    <rect x="808" y="548" width="298" height="36" rx="10" fill="#0f172a" />
    <text x="957" y="571" fill="#ffffff" font-size="15.5" font-weight="900" text-anchor="middle">통합 관제 메인 서버 PC</text>

    <text x="822" y="604" fill="#1e293b" font-size="11.5" font-weight="800">• LAN 1 (PLC 직결): 192.168.0.100 (GW 비움)</text>
    <text x="822" y="624" fill="#1e293b" font-size="11.5" font-weight="800">• Node 브릿지(4000) + Next 웹서버(3000)</text>
    <text x="822" y="644" fill="#059669" font-size="11.3" font-weight="800">• 50M은 영상직결(PC절감) + 150M은 네트워크!</text>

    <rect x="820" y="658" width="86" height="68" rx="7" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.5" />
    <text x="863" y="677" fill="#0369a1" font-size="11" font-weight="900" text-anchor="middle">HDMI 단자</text>
    <text x="863" y="695" fill="#0c4a6e" font-size="10" font-weight="700" text-anchor="middle">↓ 1.5M 직결</text>
    <text x="863" y="712" fill="#0369a1" font-size="10" font-weight="800" text-anchor="middle">관리용모니터</text>

    <rect x="913" y="658" width="88" height="68" rx="7" fill="#dcfce7" stroke="#059669" stroke-width="1.5" />
    <text x="957" y="677" fill="#065f46" font-size="11" font-weight="900" text-anchor="middle">DP 단자</text>
    <text x="957" y="695" fill="#064e3b" font-size="10" font-weight="700" text-anchor="middle">→ 50M 연장</text>
    <text x="957" y="712" fill="#059669" font-size="10" font-weight="800" text-anchor="middle">방A 모니터#1</text>

    <rect x="1008" y="658" width="86" height="68" rx="7" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.5" />
    <text x="1051" y="677" fill="#5b21b6" font-size="11" font-weight="900" text-anchor="middle">LAN 2 단자</text>
    <text x="1051" y="695" fill="#4c1d95" font-size="10" font-weight="700" text-anchor="middle">→ 150M 광/망</text>
    <text x="1051" y="712" fill="#6d28d9" font-size="10" font-weight="800" text-anchor="middle">타공장 TV#2</text>
  </g>

  <!-- USB 경광등 / 광컨버터(허브) / 50M PoC 송신기 -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="1120" y="548" width="122" height="56" rx="9" fill="#fff1f2" stroke="#e11d48" stroke-width="1.8" />
    <text x="1181" y="570" fill="#9f1239" font-size="11.3" font-weight="900" text-anchor="middle">USB 3색 경광등</text>
    <text x="1181" y="588" fill="#be123c" font-size="10" font-weight="700" text-anchor="middle">위험 시 점멸+부저</text>
  </g>
  <line x1="1106" y1="576" x2="1118" y2="576" stroke="#e11d48" stroke-width="2.5" marker-end="url(#v5h_arrRed)" />

  <g filter="url(#v5h_cardShadow)">
    <rect x="1120" y="612" width="122" height="62" rx="9" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.8" />
    <text x="1181" y="633" fill="#5b21b6" font-size="11" font-weight="900" text-anchor="middle">기가허브 + 광컨버터</text>
    <text x="1181" y="651" fill="#6d28d9" font-size="9.8" font-weight="800" text-anchor="middle">150M 공장 광통신 송출</text>
    <text x="1181" y="666" fill="#059669" font-size="9.3" font-weight="700" text-anchor="middle">(사내망 있으면 생략!)</text>
  </g>
  <line x1="1106" y1="643" x2="1118" y2="643" stroke="#7c3aed" stroke-width="3" marker-end="url(#v5h_arrPurple)" />

  <g filter="url(#v5h_cardShadow)">
    <rect x="1120" y="682" width="122" height="58" rx="9" fill="#ecfdf5" stroke="#059669" stroke-width="1.8" />
    <text x="1181" y="703" fill="#065f46" font-size="10.8" font-weight="900" text-anchor="middle">50M 전송단 (선택)</text>
    <text x="1181" y="720" fill="#047857" font-size="9.6" font-weight="800" text-anchor="middle">PoC 연장TX 또는 광HDMI</text>
  </g>
  <line x1="1106" y1="711" x2="1118" y2="711" stroke="#059669" stroke-width="3" marker-end="url(#v5h_arrGreen)" />

  <!-- 관리자 업무용 모니터 -->
  <line x1="863" y1="740" x2="863" y2="782" stroke="#0284c7" stroke-width="4" marker-end="url(#v5h_arrBlue)" />
  <rect x="874" y="750" width="124" height="22" rx="5" fill="#e0f2fe" />
  <text x="936" y="765" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">HDMI 직결 (약 1.5M)</text>

  <g filter="url(#v5h_cardShadow)">
    <rect x="808" y="786" width="432" height="114" rx="12" fill="#ffffff" stroke="#0284c7" stroke-width="3" />
    <rect x="808" y="786" width="432" height="34" rx="9" fill="#0284c7" />
    <text x="1024" y="808" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">관리자 업무용 모니터 (24&quot;~27&quot; · 메인 서버석 1.5M)</text>
    <text x="822" y="842" fill="#0f172a" font-size="11.8" font-weight="800">• Windows 주 모니터(0,0): 일반 사무 업무 + 11뱅크 마스터 제어창</text>
    <text x="822" y="864" fill="#0369a1" font-size="11.5" font-weight="800">• 보조 확장화면(1920,0)은 50M 방A 모니터#1에 11뱅크 전광판 자동 표출</text>
    <text x="822" y="886" fill="#64748b" font-size="10.2" font-weight="600">* 22채널 전체 밸브 제어 권한(PIN 해제)은 메인 서버실 관리자가 통합 보유</text>
  </g>

  <!-- ==================== 상단 150M 선로 (서버 ➔ 150M 별도 사용처 공장) ==================== -->
  <line x1="1242" y1="643" x2="1295" y2="643" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1295" y1="643" x2="1295" y2="335" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1295" y1="335" x2="1478" y2="335" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5h_arrPurple)" marker-end="url(#v5h_arrPurple)" />

  <g filter="url(#v5h_badgeShadow)">
    <rect x="1268" y="182" width="190" height="138" rx="10" fill="#ffffff" stroke="#7c3aed" stroke-width="2.4" />
    <rect x="1268" y="182" width="190" height="28" rx="8" fill="#6d28d9" />
    <text x="1363" y="201" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">공장B 경로 : 150M (실200M)</text>
    <text x="1363" y="224" fill="#dc2626" font-size="10.5" font-weight="900" text-anchor="middle">! 일반 랜선 100m 한계 초과 구간</text>
    <text x="1363" y="244" fill="#0f172a" font-size="11" font-weight="800" text-anchor="middle">① 기존 사내 공장간 망(배선0원)</text>
    <text x="1363" y="263" fill="#5b21b6" font-size="11" font-weight="800" text-anchor="middle">② 신규시: 2코어 광케이블 200M</text>
    <text x="1363" y="281" fill="#4c1d95" font-size="10.3" font-weight="700" text-anchor="middle">+ 광 미디어 컨버터 (낙뢰·노이즈 0%)</text>
    <text x="1363" y="302" fill="#64748b" font-size="9.8" font-weight="700" text-anchor="middle">(CAT6 사용시 80m 중간허브 필수)</text>
  </g>

  <!-- ==================== 하단 50M 선로 (서버 ➔ 50M 방A 제1모니터실) ==================== -->
  <line x1="1242" y1="711" x2="1320" y2="711" stroke="#059669" stroke-width="4.5" />
  <line x1="1320" y1="711" x2="1320" y2="755" stroke="#059669" stroke-width="4.5" />
  <line x1="1320" y1="755" x2="1478" y2="755" stroke="#059669" stroke-width="4.5" marker-end="url(#v5h_arrGreen)" />

  <g filter="url(#v5h_badgeShadow)">
    <rect x="1268" y="772" width="190" height="118" rx="10" fill="#ffffff" stroke="#059669" stroke-width="2.2" />
    <rect x="1268" y="772" width="190" height="26" rx="8" fill="#059669" />
    <text x="1363" y="790" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">방A 경로 : 거리 50M</text>
    <text x="1363" y="814" fill="#0f172a" font-size="11.2" font-weight="800" text-anchor="middle">CAT6 차폐선 + 1:1 PoC 연장기</text>
    <text x="1363" y="833" fill="#047857" font-size="10.5" font-weight="800" text-anchor="middle">(또는 무전원 광HDMI 50M 직결)</text>
    <text x="1363" y="853" fill="#0284c7" font-size="10.5" font-weight="800" text-anchor="middle">✓ 미니PC 불필요 (예산 절감!)</text>
    <text x="1363" y="872" fill="#64748b" font-size="10" font-weight="700" text-anchor="middle">*좁은 배관은 CAT6 PoC가 입선 유리</text>
  </g>

  <!-- ==================== 우측 상단: 150M 별도 공장 (4뱅크 사용 / 11뱅크 모니터링 요청) ==================== -->
  <rect x="1468" y="132" width="408" height="384" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#7c3aed" stroke-width="2.8" />
  <rect x="1468" y="132" width="408" height="40" rx="12" fill="#6d28d9" />
  <text x="1672" y="157" fill="#ffffff" font-size="14" font-weight="900" text-anchor="middle">③-B 별도 수요처 공장 [거리 150M · 4개 뱅크 사용처]</text>

  <g filter="url(#v5h_cardShadow)">
    <rect x="1486" y="184" width="372" height="106" rx="10" fill="#f5f3ff" stroke="#7c3aed" stroke-width="2" />
    <text x="1672" y="207" fill="#4c1d95" font-size="13.2" font-weight="900" text-anchor="middle">광컨버터(또는 사내망) + 초소형 미니 PC (TV 뒤 장착)</text>
    <text x="1500" y="229" fill="#059669" font-size="11.2" font-weight="800">• [현재 요청 충족] 11뱅크(22채널) 전체 전광판 뷰 즉시 표출!</text>
    <text x="1500" y="249" fill="#dc2626" font-size="11.2" font-weight="900">• [신의 한 수] 추후 &quot;다시 우리 4개 뱅크만 보여달라&quot; 재변경 시</text>
    <text x="1512" y="267" fill="#b91c1c" font-size="10.8" font-weight="800">배선·장비 공사 0원! 웹 주소만 바꿔 1초 만에 4뱅크 전용뷰 전환!</text>
    <text x="1500" y="284" fill="#475569" font-size="10.3" font-weight="700">• PIN 잠금으로 타 공정(나머지 7개 뱅크) 밸브 오조작 100% 방지</text>
  </g>

  <line x1="1672" y1="290" x2="1672" y2="318" stroke="#7c3aed" stroke-width="4" marker-end="url(#v5h_arrPurple)" />
  <rect x="1684" y="294" width="110" height="18" rx="4" fill="#ede9fe" />
  <text x="1739" y="307" fill="#5b21b6" font-size="10.2" font-weight="800" text-anchor="middle">HDMI 1.5M 직결</text>

  <g filter="url(#v5h_cardShadow)">
    <rect x="1486" y="322" width="372" height="180" rx="12" fill="url(#v5h_tvGrad)" stroke="#a78bfa" stroke-width="3" />
    <rect x="1500" y="333" width="344" height="28" rx="6" fill="#7c3aed" />
    <text x="1672" y="352" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #2 (150M 공장 · 4뱅크 사용)</text>
    <text x="1672" y="382" fill="#fde047" font-size="12.2" font-weight="800" text-anchor="middle">현재: 11뱅크 전체 모니터링 ↔ 추후: 4뱅크 맞춤뷰 자유전환</text>
    <text x="1504" y="407" fill="#e2e8f0" font-size="11.2" font-weight="600">• 150M~200M 장거리에서도 디지털 4K 원본 화질 100% 유지</text>
    <text x="1504" y="428" fill="#e2e8f0" font-size="11.2" font-weight="600">• 미사용 7개 뱅크 알람 피로도 발생 시 해당 공장 4뱅크만 필터 가능!</text>
    <text x="1504" y="449" fill="#6ee7b7" font-size="11.2" font-weight="700">• 필요 시 해당 공장 담당자에게만 음성경보(TTS)·확인 권한 부여</text>
    <rect x="1622" y="476" width="100" height="12" rx="4" fill="#475569" />
  </g>

  <!-- 물리적 공간 분리선 -->
  <line x1="1468" y1="532" x2="1876" y2="532" stroke="#dc2626" stroke-width="2" stroke-dasharray="6 4" />
  <rect x="1504" y="519" width="336" height="26" rx="13" fill="#fef2f2" stroke="#ef4444" stroke-width="1.5" />
  <text x="1672" y="536" fill="#b91c1c" font-size="10.8" font-weight="900" text-anchor="middle">▲ 별도 공장 B (150M)  |  서로 다른 건물·공간  |  ▼ 방 A (50M)</text>

  <!-- ==================== 우측 하단: 50M 방 A (제1모니터실) ==================== -->
  <rect x="1468" y="554" width="408" height="364" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#059669" stroke-width="2.5" />
  <rect x="1468" y="554" width="408" height="40" rx="12" fill="#059669" />
  <text x="1672" y="579" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">③-A 제1모니터실 [별도 방 A · 거리 50M]</text>

  <g filter="url(#v5h_cardShadow)">
    <rect x="1486" y="608" width="372" height="82" rx="10" fill="#ecfdf5" stroke="#059669" stroke-width="2" />
    <text x="1672" y="630" fill="#065f46" font-size="13.2" font-weight="900" text-anchor="middle">무전원 PoC 수신기 RX (또는 광HDMI 50M 직결)</text>
    <text x="1500" y="652" fill="#1e293b" font-size="11.2" font-weight="700">• 50M(실포설 65M)는 CAT6 1:1 PoC 연장기 사용 시 배관 입선 최상!</text>
    <text x="1500" y="672" fill="#047857" font-size="11.2" font-weight="800">• 항상 11뱅크 전체를 보는 곳이므로 메인PC 확장화면으로 비용 절감</text>
  </g>
  <line x1="1672" y1="690" x2="1672" y2="718" stroke="#059669" stroke-width="4" marker-end="url(#v5h_arrGreen)" />

  <g filter="url(#v5h_cardShadow)">
    <rect x="1486" y="722" width="372" height="178" rx="12" fill="url(#v5h_tvGrad)" stroke="#34d399" stroke-width="3" />
    <rect x="1500" y="734" width="344" height="28" rx="6" fill="#059669" />
    <text x="1672" y="753" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #1 (50M 제1모니터실)</text>
    <text x="1672" y="784" fill="#6ee7b7" font-size="12.5" font-weight="800" text-anchor="middle">11뱅크(22채널) 전체 초대형 숫자판 전광판 고정</text>
    <text x="1504" y="809" fill="#e2e8f0" font-size="11.3" font-weight="600">• 메인 서버 PC의 확장 모니터(1920,0)로 부팅 즉시 자동 표출</text>
    <text x="1504" y="830" fill="#e2e8f0" font-size="11.3" font-weight="600">• 22채널 전 계통 실시간 압력 FND + 위험 채널 스포트라이트</text>
    <text x="1504" y="851" fill="#fde047" font-size="11.3" font-weight="700">• TV 뒷면 무전원 수신(PoC)으로 어댑터 없이 깔끔하게 마감!</text>
    <rect x="1622" y="872" width="100" height="12" rx="4" fill="#475569" />
  </g>


  
  <g filter="url(#v5h_cardShadow)">
    <rect x="44" y="940" width="966" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="44" y="940" width="966" height="36" rx="10" fill="#065f46" />
    <text x="62" y="964" fill="#ffffff" font-size="14.2" font-weight="900">★ 최종 확정 권장 구입물품(BOM) — [50M 방A + 150M 별도공장(4뱅크 사용) 조건 반영]</text>

    <rect x="56" y="984" width="942" height="28" fill="#e2e8f0" />
    <text x="80" y="1003" fill="#0f172a" font-size="11.5" font-weight="900" text-anchor="middle">순번</text>
    <text x="195" y="1003" fill="#0f172a" font-size="11.5" font-weight="900" text-anchor="middle">구분 품목</text>
    <text x="460" y="1003" fill="#0f172a" font-size="11.5" font-weight="900" text-anchor="middle">최종 권장 발주 규격 및 수량</text>
    <text x="805" y="1003" fill="#0f172a" font-size="11.5" font-weight="900" text-anchor="middle">설계 반영 사유 (50M / 150M 거리 상향 완벽 반영)</text>

    <line x1="56" y1="1044" x2="998" y2="1044" stroke="#e2e8f0" />
    <text x="80" y="1030" fill="#dc2626" font-size="11" font-weight="900" text-anchor="middle">1</text>
    <text x="110" y="1030" fill="#b91c1c" font-size="11" font-weight="800">CD 36관 (원안 200M)</text>
    <text x="296" y="1030" fill="#dc2626" font-size="11" font-weight="800">난연 CD 36 × 8~9롤(400~450M) + 콘넥타 45EA</text>
    <text x="622" y="1030" fill="#b91c1c" font-size="10.6" font-weight="800">설비(240M) + 방A(50M) + 타공장(150M) = 총 440M 소요 반영!</text>

    <line x1="56" y1="1076" x2="998" y2="1076" stroke="#e2e8f0" />
    <text x="80" y="1064" fill="#334155" font-size="11" font-weight="800" text-anchor="middle">2</text>
    <text x="110" y="1064" fill="#0f172a" font-size="11" font-weight="700">계장용 차폐전선</text>
    <text x="296" y="1064" fill="#0369a1" font-size="11" font-weight="800">캐비닛: 16C×2줄 분리 / H2: 0.75SQ 8C / AC: CAT6</text>
    <text x="622" y="1064" fill="#475569" font-size="10.6" font-weight="700">캐비닛 20C 코어 부족 해결 + 외부 H2 120M 전압강하 완벽 방지</text>

    <line x1="56" y1="1108" x2="998" y2="1108" stroke="#e2e8f0" />
    <text x="80" y="1096" fill="#059669" font-size="11" font-weight="900" text-anchor="middle">3 (50M)</text>
    <text x="110" y="1096" fill="#047857" font-size="11" font-weight="800">방A(50M) 연결재</text>
    <text x="296" y="1096" fill="#059669" font-size="11" font-weight="800">70~100M급 1:1 PoC 연장기 + Active젠더 (또는 광HDMI)</text>
    <text x="622" y="1096" fill="#065f46" font-size="10.6" font-weight="700">50M 배관에는 얇은 CAT6 랜선 포설 후 무전원 PoC 연장기가 입선 최고</text>

    <line x1="56" y1="1140" x2="998" y2="1140" stroke="#e2e8f0" />
    <text x="80" y="1128" fill="#7c3aed" font-size="11" font-weight="900" text-anchor="middle">4 (150M)</text>
    <text x="110" y="1128" fill="#5b21b6" font-size="11" font-weight="800">150M 공장 선로</text>
    <text x="296" y="1128" fill="#6d28d9" font-size="11" font-weight="800">옥외용 2코어 광점퍼코드(200M) + 광컨버터 1쌍</text>
    <text x="622" y="1128" fill="#4c1d95" font-size="10.6" font-weight="800">150M+(실200M) 한계 돌파 &amp; 공장 간 유도낙뢰 0%! (사내망 있으면 생략)</text>

    <line x1="56" y1="1172" x2="998" y2="1172" stroke="#e2e8f0" />
    <text x="80" y="1160" fill="#7c3aed" font-size="11" font-weight="900" text-anchor="middle">5 (150M)</text>
    <text x="110" y="1160" fill="#5b21b6" font-size="11" font-weight="800">150M 공장 단말</text>
    <text x="296" y="1160" fill="#6d28d9" font-size="11" font-weight="800">초소형 미니PC (Intel N100) 1대 + 5포트 기가허브</text>
    <text x="622" y="1160" fill="#dc2626" font-size="10.6" font-weight="800">현재 11뱅크 전체 표출 + 추후 &quot;4뱅크만 표시&quot; 재요청 시 즉시 전환 보장!</text>

    <text x="80" y="1194" fill="#334155" font-size="11" font-weight="800" text-anchor="middle">6</text>
    <text x="110" y="1194" fill="#0f172a" font-size="11" font-weight="700">제어 함체 2종</text>
    <text x="296" y="1194" fill="#0369a1" font-size="11" font-weight="800">외부 SOL.BOX 방수 HI-BOX + 실내 PLC 철제함(600×700)</text>
    <text x="622" y="1194" fill="#475569" font-size="10.6" font-weight="600">옥외 수소 솔밸브 분기함과 실내 5단 모듈 제어반 함체 분리 제작</text>

    <rect x="56" y="1204" width="942" height="22" rx="4" fill="#ecfdf5" />
    <text x="527" y="1219" fill="#065f46" font-size="10.4" font-weight="800" text-anchor="middle">★ 핵심 포인트: 4개 뱅크만 쓰는 150M 공장은 가동 후 타 공정 알람 때문에 &quot;다시 4뱅크만 보여달라&quot;고 할 확률이 99%입니다. 미니PC만이 이를 무공사로 해결합니다!</text>
  </g>

  <!-- 하단 범례 -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="1026" y="940" width="438" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="1026" y="940" width="438" height="36" rx="10" fill="#334155" />
    <text x="1046" y="964" fill="#ffffff" font-size="14.5" font-weight="900">배선 규격 및 거리별 신호 범례 (Legend)</text>
    
    <line x1="1044" y1="1004" x2="1108" y2="1004" stroke="#334155" stroke-width="4" marker-end="url(#v5h_arrSlate)" />
    <text x="1120" y="1009" fill="#0f172a" font-size="12" font-weight="800">현장 계장선 (4~20mA 센서 / 솔밸브 제어)</text>

    <line x1="1044" y1="1042" x2="1108" y2="1042" stroke="#d97706" stroke-width="4" marker-end="url(#v5h_arrAmber)" />
    <text x="1120" y="1047" fill="#0f172a" font-size="12" font-weight="800">방폭 캐비닛 다심 차폐선 (16C×2 분리)</text>

    <line x1="1044" y1="1080" x2="1108" y2="1080" stroke="#0284c7" stroke-width="4" marker-end="url(#v5h_arrBlue)" />
    <text x="1120" y="1085" fill="#0f172a" font-size="12" font-weight="800">공압 튜브(SOL.BOX) / 로컬 HDMI(1.5M)</text>

    <line x1="1044" y1="1118" x2="1108" y2="1118" stroke="#059669" stroke-width="4.5" marker-end="url(#v5h_arrGreen)" />
    <text x="1120" y="1123" fill="#0f172a" font-size="12" font-weight="800">방A(50M): CAT6 PoC 연장 또는 광HDMI</text>

    <line x1="1044" y1="1156" x2="1108" y2="1156" stroke="#7c3aed" stroke-width="4.5" marker-end="url(#v5h_arrPurple)" />
    <text x="1120" y="1161" fill="#0f172a" font-size="12" font-weight="800">타공장(150M): 광점퍼코드(200M) / 사내망 LAN</text>
    <rect x="1042" y="1182" width="406" height="38" rx="6" fill="#f1f5f9" stroke="#cbd5e1" />
    <text x="1245" y="1199" fill="#334155" font-size="10.8" font-weight="800" text-anchor="middle">확정 거리: 관리석(1.5M) + 방A(50M) + 타공장B(150M·4뱅크사용)</text>
    <text x="1245" y="1215" fill="#0284c7" font-size="10.6" font-weight="700" text-anchor="middle">표출 정책: 현재 전 구역 11뱅크 통합 표출 (추후 4뱅크 필터 대응)</text>
  </g>

  <!-- 표제란 -->
  <g filter="url(#v5h_cardShadow)">
    <rect x="1480" y="940" width="396" height="294" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.5" />
    <rect x="1480" y="940" width="396" height="40" rx="10" fill="#0f172a" />
    <text x="1678" y="966" fill="#38bdf8" font-size="15" font-weight="900" text-anchor="middle">ENGINEERING TITLE BLOCK</text>

    <line x1="1480" y1="1018" x2="1876" y2="1018" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1056" x2="1876" y2="1056" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1094" x2="1876" y2="1094" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1132" x2="1876" y2="1132" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1170" x2="1876" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1596" y1="980" x2="1596" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />

    <text x="1538" y="1004" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">사 업 장 명</text>
    <text x="1736" y="1004" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">YG-ONE 서운공장</text>

    <text x="1538" y="1042" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설비 / 시공</text>
    <text x="1736" y="1042" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">세진가스텍 / ACSC 스마트관제</text>

    <text x="1538" y="1080" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">모니터 거리</text>
    <text x="1736" y="1080" fill="#dc2626" font-size="11.8" font-weight="900" text-anchor="middle">방A: 50M / 별도공장B: 150M (4뱅크)</text>

    <text x="1538" y="1118" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">전 송 방 식</text>
    <text x="1736" y="1118" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">50M 직결연장 + 150M 광/사내망 미니PC</text>

    <text x="1538" y="1156" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설계 / 개정</text>
    <text x="1736" y="1156" fill="#334155" font-size="12" font-weight="800" text-anchor="middle">2026. 11. 12 | Rev 5.0 · 최적안</text>

    <rect x="1494" y="1182" width="368" height="40" rx="8" fill="#ecfdf5" stroke="#6ee7b7" />
    <text x="1678" y="1199" fill="#065f46" font-size="11.5" font-weight="900" text-anchor="middle">50M · 150M(4→11뱅크) 최종 조건 반영 완료</text>
    <text x="1678" y="1215" fill="#047857" font-size="10.5" font-weight="700" text-anchor="middle">문서번호: DWG-YG-22CH-V5-HYB</text>
  </g>
</svg>
          </div>
        </div>
      </div>

      <!-- 패널 2: 2순위 완전 IP 네트워크 (50M/150M 모두 미니PC) -->
      <div class="diagram-panel" id="panelNET">
        <div class="print-only-heading">■ [2순위 완전 독립형] 50M CAT6 LAN + 150M 광/사내망 네트워크 통합 (3개 공간 모두 독립 미니PC 운영) 구성도</div>
        <div class="svg-frame">
          <div class="svg-frame-bar no-print" style="background:#1e1b4b;">
            <span>🚀 DWG-YG-22CH-V5-NET : [2순위 완전독립] 사내 전산망 활용 시 50M+150M 배선 공사 0원! 3개 모니터 화면 100% 독립 제어</span>
            <button type="button" class="btn btn-purple" style="min-height:34px; padding:4px 10px; font-size:11.5px;" onclick="openZoomModal('svgNet5', '2순위 완전독립 — 50M LAN + 150M 광/사내망 미니PC 독립 관제 구성도')">🔍 전체화면 확대</button>
          </div>
          <div class="svg-scroll-wrap" onclick="openZoomModal('svgNet5', '2순위 완전독립 — 50M LAN + 150M 광/사내망 미니PC 독립 관제 구성도')">
            <svg id="svgNet5" class="arch-svg" viewBox="0 0 1920 1280" width="1920" height="1280" style="font-family: 'Malgun Gothic', sans-serif;" xmlns="http://www.w3.org/2000/svg">
  <defs>
    <pattern id="v5n_cadGrid" width="24" height="24" patternUnits="userSpaceOnUse">
      <path d="M 24 0 L 0 0 0 24" fill="none" stroke="#e2e8f0" stroke-width="0.7" />
    </pattern>
    <pattern id="v5n_cadGridMajor" width="120" height="120" patternUnits="userSpaceOnUse">
      <rect width="120" height="120" fill="url(#v5n_cadGrid)" />
      <path d="M 120 0 L 0 0 0 120" fill="none" stroke="#cbd5e1" stroke-width="1.1" />
    </pattern>

    <filter id="v5n_cardShadow" x="-5%" y="-5%" width="110%" height="112%">
      <feDropShadow dx="0" dy="4" stdDeviation="6" flood-color="#0f172a" flood-opacity="0.08" />
    </filter>
    <filter id="v5n_badgeShadow" x="-5%" y="-5%" width="110%" height="115%">
      <feDropShadow dx="0" dy="2" stdDeviation="3" flood-color="#0f172a" flood-opacity="0.12" />
    </filter>

    <marker id="v5n_arrSlate" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#334155" />
    </marker>
    <marker id="v5n_arrRed" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#dc2626" />
    </marker>
    <marker id="v5n_arrBlue" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#0284c7" />
    </marker>
    <marker id="v5n_arrGreen" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#059669" />
    </marker>
    <marker id="v5n_arrPurple" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#7c3aed" />
    </marker>
    <marker id="v5n_arrAmber" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#d97706" />
    </marker>

    <linearGradient id="v5n_headerGrad" x1="0%" y1="0%" x2="100%" y2="0%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="55%" stop-color="#312e81" />
      <stop offset="100%" stop-color="#0f172a" />
    </linearGradient>
    <linearGradient id="v5n_plcGrad" x1="0%" y1="0%" x2="0%" y2="100%">
      <stop offset="0%" stop-color="#eff6ff" />
      <stop offset="100%" stop-color="#dbeafe" />
    </linearGradient>
    <linearGradient id="v5n_tvGrad" x1="0%" y1="0%" x2="100%" y2="100%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="100%" stop-color="#1e293b" />
    </linearGradient>
  </defs>

  <!-- 배경 & 프레임 -->
  <rect x="0" y="0" width="1920" height="1280" fill="#f1f5f9" />
  <rect x="20" y="20" width="1880" height="1240" rx="8" fill="url(#v5n_cadGridMajor)" stroke="#0f172a" stroke-width="3" />
  <rect x="28" y="28" width="1864" height="1224" rx="4" fill="none" stroke="#475569" stroke-width="1" />

  <!-- 상단 타이틀 바 -->
  <rect x="28" y="28" width="1864" height="86" fill="url(#v5n_headerGrad)" />
  <rect x="46" y="45" width="320" height="26" rx="13" fill="#8b5cf6" />
  <text x="206" y="63" fill="#ffffff" font-size="12.2" font-weight="900" text-anchor="middle">2순위 완전 독립형 · 50M LAN + 150M 광네트워크안</text>

  <text x="380" y="65" fill="#ffffff" font-size="21.5" font-weight="900" letter-spacing="-0.5">YG-ONE 서운공장 — 50M / 150M 전 구역 웹 네트워크 + 미니PC 독립 관제 구성도</text>
  <text x="380" y="94" fill="#cbd5e1" font-size="12.5" font-weight="600">핵심 설계: 50M 방A(CAT6)와 150M 별도공장(광케이블/사내망) 모두 미니PC 배치 → 11뱅크 전체뷰 ↔ 공장별 맞춤 4뱅크뷰 언제든 1초 독립 전환!</text>

  <rect x="1604" y="42" width="268" height="58" rx="8" fill="rgba(15,23,42,0.75)" stroke="#64748b" stroke-width="1.5" />
  <text x="1738" y="64" fill="#38bdf8" font-size="12.3" font-weight="800" text-anchor="middle">재검토 설계일 : 2026. 11. 12 (Rev 5.0 · 독립안)</text>
  <text x="1738" y="86" fill="#cbd5e1" font-size="11" font-weight="600" text-anchor="middle">DWG-YG-22CH-V5-NET | 50M·150M 확정</text>

  <!-- ZONE 1 & ZONE 2 컨테이너 -->
  <rect x="44" y="132" width="446" height="786" rx="14" fill="#ffffff" fill-opacity="0.85" stroke="#94a3b8" stroke-width="2" stroke-dasharray="8 4" />
  <rect x="44" y="132" width="446" height="40" rx="12" fill="#e2e8f0" />
  <text x="62" y="157" fill="#0f172a" font-size="15" font-weight="900">① 현장 특수가스 설비 구역 (총 11뱅크 · 22채널)</text>

  <rect x="502" y="136" width="276" height="32" rx="8" fill="#fef3c7" stroke="#f59e0b" stroke-width="1.5" />
  <text x="640" y="157" fill="#92400e" font-size="12.5" font-weight="800" text-anchor="middle">현장 계장 배선 구간 (전선관 포설)</text>

  <rect x="790" y="132" width="468" height="786" rx="14" fill="#ffffff" fill-opacity="0.92" stroke="#0284c7" stroke-width="2.2" />
  <rect x="790" y="132" width="468" height="40" rx="12" fill="#0284c7" />
  <text x="810" y="157" fill="#ffffff" font-size="15" font-weight="900">② 메인 제어반(PLC) 및 서버실 (관리자석 · 0~1.5M)</text>

  <rect x="1268" y="136" width="190" height="32" rx="8" fill="#ede9fe" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1363" y="157" fill="#5b21b6" font-size="12.2" font-weight="800" text-anchor="middle">거리별 전송 (150M / 50M)</text>

  <!-- ZONE 1 내부 설비 카드 -->
  <g filter="url(#v5n_cardShadow)">
    <rect x="60" y="192" width="414" height="160" rx="12" fill="#ffffff" stroke="#059669" stroke-width="2.5" />
    <rect x="60" y="192" width="414" height="36" rx="10" fill="#ecfdf5" />
    <text x="76" y="216" fill="#065f46" font-size="15" font-weight="900">AC 5LINE (벽면 오토체인지 5뱅크)</text>
    <rect x="370" y="199" width="92" height="22" rx="6" fill="#059669" />
    <text x="416" y="214" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 11 ~ 20</text>
    <text x="76" y="252" fill="#1e293b" font-size="12.2" font-weight="700">• 비방폭 5뱅크(10통): P-N2, G-N2, He, Ar, O2</text>
    <text x="76" y="276" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 4~20mA 압력센서 10EA + 솔밸브 10EA</text>
    <text x="76" y="300" fill="#047857" font-size="11.8" font-weight="700">• 라인당 센서2 + 밸브2 (CAT6 S-FTP 차폐선 5가닥)</text>
    <text x="76" y="324" fill="#64748b" font-size="11.2" font-weight="600">• 솔밸브 코일 역기전력 방지 다이오드(1N4007) 부착</text>
  </g>

  <g filter="url(#v5n_cardShadow)">
    <rect x="60" y="388" width="414" height="172" rx="12" fill="#ffffff" stroke="#d97706" stroke-width="2.5" />
    <rect x="60" y="388" width="414" height="36" rx="10" fill="#fffbeb" />
    <text x="76" y="412" fill="#92400e" font-size="15" font-weight="900">인증케비넷 5LINE (방폭 캐비넷 5뱅크)</text>
    <rect x="370" y="395" width="92" height="22" rx="6" fill="#d97706" />
    <text x="416" y="410" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 01 ~ 10</text>
    <text x="76" y="448" fill="#1e293b" font-size="12.2" font-weight="700">• 가연성 방폭 5뱅크(10통): P-CH4, G-CH4, P-H2,</text>
    <text x="88" y="468" fill="#475569" font-size="12" font-weight="600">MIX(Ar+H2), C2H2(아세틸렌)</text>
    <text x="76" y="492" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 방폭 압력센서 10EA + 공압 솔밸브 10EA</text>
    <rect x="74" y="508" width="386" height="36" rx="6" fill="#fef2f2" stroke="#fca5a5" />
    <text x="267" y="531" fill="#b91c1c" font-size="11.2" font-weight="800" text-anchor="middle">필수수정: 20C 코어 부족 → 16C(센서)+16C(밸브) 분리!</text>
  </g>

  <g filter="url(#v5n_cardShadow)">
    <rect x="60" y="606" width="204" height="282" rx="12" fill="#ffffff" stroke="#dc2626" stroke-width="2.5" />
    <rect x="60" y="606" width="204" height="36" rx="10" fill="#fef2f2" />
    <text x="162" y="629" fill="#991b1b" font-size="15" font-weight="900" text-anchor="middle">외부 H2 저장소</text>
    <rect x="74" y="652" width="176" height="24" rx="6" fill="#fee2e2" />
    <text x="162" y="668" fill="#991b1b" font-size="11.5" font-weight="800" text-anchor="middle">BANK 11 · CH 21~22 (2통)</text>
    <text x="74" y="698" fill="#1e293b" font-size="12" font-weight="700">• 일반 수소: G-H2 (N35)</text>
    <text x="74" y="722" fill="#1e293b" font-size="12" font-weight="700">• 방폭 압력센서 × 2EA</text>
    <text x="74" y="746" fill="#1e293b" font-size="12" font-weight="700">• 공압 구동 밸브 × 2EA</text>
    <text x="74" y="778" fill="#dc2626" font-size="11" font-weight="700">* 수소 방폭 위해 전기 코일은</text>
    <text x="74" y="795" fill="#dc2626" font-size="11" font-weight="700">  비방폭 SOL.BOX로 외부 격리</text>
    <rect x="74" y="818" width="176" height="50" rx="6" fill="#f8fafc" stroke="#cbd5e1" />
    <text x="162" y="838" fill="#334155" font-size="10.8" font-weight="700" text-anchor="middle">옥외 자외선 노출 구간</text>
    <text x="162" y="856" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">강제전선관/방수후렉시블 권장</text>
  </g>

  <g filter="url(#v5n_cardShadow)">
    <rect x="322" y="670" width="152" height="192" rx="12" fill="#f0f9ff" stroke="#0284c7" stroke-width="2.5" />
    <rect x="322" y="670" width="152" height="36" rx="10" fill="#0284c7" />
    <text x="398" y="693" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">SOL. BOX</text>
    <text x="398" y="726" fill="#0c4a6e" font-size="11.5" font-weight="800" text-anchor="middle">(솔레노이드 분기함)</text>
    <text x="334" y="754" fill="#334155" font-size="11.2" font-weight="600">• 비방폭 안전구역 설치</text>
    <text x="334" y="776" fill="#334155" font-size="11.2" font-weight="600">• 공압 솔밸브 2EA 내장</text>
    <text x="334" y="798" fill="#334155" font-size="11.2" font-weight="600">• 센서 중계 단자대</text>
    <rect x="334" y="816" width="128" height="28" rx="6" fill="#e0f2fe" />
    <text x="398" y="834" fill="#0369a1" font-size="11" font-weight="800" text-anchor="middle">외함: 방수 HI-BOX</text>
  </g>

  <line x1="264" y1="730" x2="320" y2="730" stroke="#334155" stroke-width="3" marker-end="url(#v5n_arrSlate)" />
  <rect x="267" y="700" width="52" height="20" rx="4" fill="#ffffff" stroke="#94a3b8" />
  <text x="293" y="714" fill="#0f172a" font-size="10" font-weight="800" text-anchor="middle">센서선</text>

  <line x1="322" y1="800" x2="266" y2="800" stroke="#0284c7" stroke-width="4" marker-end="url(#v5n_arrBlue)" />
  <rect x="267" y="809" width="52" height="20" rx="4" fill="#e0f2fe" stroke="#0284c7" />
  <text x="293" y="823" fill="#0369a1" font-size="10" font-weight="800" text-anchor="middle">공압튜브</text>

  <!-- ZONE 2 상단: Main CONTROL (LS PLC) -->
  <g filter="url(#v5n_cardShadow)">
    <rect x="808" y="188" width="432" height="286" rx="12" fill="url(#v5n_plcGrad)" stroke="#1d4ed8" stroke-width="3" />
    <rect x="808" y="188" width="432" height="42" rx="10" fill="#1e3a8a" />
    <text x="1024" y="215" fill="#ffffff" font-size="16.5" font-weight="900" text-anchor="middle">Main CONTROL (LS PLC 통합 제어반)</text>

    <rect x="824" y="242" width="400" height="90" rx="8" fill="#ffffff" stroke="#93c5fd" stroke-width="1.5" />
    <text x="1024" y="263" fill="#1e3a8a" font-size="12" font-weight="900" text-anchor="middle">LS ELECTRIC XGB 5단 모듈 (11뱅크 · 22CH 압력수집 + 밸브제어)</text>

    <rect x="836" y="274" width="94" height="46" rx="6" fill="#0284c7" />
    <text x="883" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBC-DR30SU</text>
    <text x="883" y="311" fill="#e0f2fe" font-size="10" font-weight="600" text-anchor="middle">CPU+릴레이12점</text>

    <rect x="936" y="274" width="102" height="46" rx="6" fill="#059669" />
    <text x="987" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-AD08A ×3</text>
    <text x="987" y="311" fill="#d1fae5" font-size="10" font-weight="600" text-anchor="middle">4~20mA 24채널</text>

    <rect x="1044" y="274" width="82" height="46" rx="6" fill="#d97706" />
    <text x="1085" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-RY16A</text>
    <text x="1085" y="311" fill="#fef3c7" font-size="10" font-weight="600" text-anchor="middle">추가릴레이16점</text>

    <rect x="1132" y="274" width="80" height="46" rx="6" fill="#7c3aed" />
    <text x="1172" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBL-EMTA</text>
    <text x="1172" y="311" fill="#ede9fe" font-size="10" font-weight="600" text-anchor="middle">이더넷 통신</text>

    <text x="828" y="358" fill="#1e293b" font-size="11.8" font-weight="700">• PLC 고정 IP: 192.168.0.50 (Modbus TCP 502 / XGT 2004)</text>
    <text x="828" y="381" fill="#1e293b" font-size="11.8" font-weight="700">• 150M 별도공장은 총 11뱅크 중 [실사용 4개 뱅크] 배관 분기 공급</text>
    <text x="828" y="404" fill="#1e293b" font-size="11.8" font-weight="700">• 외함: 옥내용 철제 방진 제어반 (600×700×200mm, 스탠드형)</text>

    <rect x="826" y="422" width="396" height="36" rx="6" fill="#dbeafe" stroke="#60a5fa" />
    <text x="1024" y="445" fill="#1d4ed8" font-size="11.8" font-weight="800" text-anchor="middle">메모리 맵: 압력 읽기 %MW100~121 / 밸브 제어 %MW200~221</text>
  </g>

  <!-- 설비 ➔ PLC 배선 -->
  <line x1="474" y1="262" x2="804" y2="262" stroke="#334155" stroke-width="3.5" marker-end="url(#v5n_arrSlate)" />
  <g filter="url(#v5n_badgeShadow)">
    <rect x="502" y="202" width="276" height="48" rx="8" fill="#ffffff" stroke="#059669" stroke-width="1.8" />
    <text x="640" y="222" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CAT6 S-FTP 차폐선 5가닥 / 60M</text>
    <text x="640" y="241" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">(원안 LAN 5가닥 → 알루미늄 차폐 적용)</text>
  </g>

  <line x1="474" y1="452" x2="762" y2="452" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="452" x2="762" y2="352" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="352" x2="804" y2="352" stroke="#d97706" stroke-width="3.5" marker-end="url(#v5n_arrAmber)" />
  <g filter="url(#v5n_badgeShadow)">
    <rect x="500" y="380" width="252" height="60" rx="8" fill="#fffbeb" stroke="#dc2626" stroke-width="2" />
    <text x="626" y="400" fill="#991b1c" font-size="11.5" font-weight="900" text-anchor="middle">원안 20C 부족 → 분리 증설 (60M)</text>
    <text x="626" y="418" fill="#0f172a" font-size="11.5" font-weight="800" text-anchor="middle">CVV-SB 0.5SQ 16C (센서 차폐)</text>
    <text x="626" y="434" fill="#0369a1" font-size="11.2" font-weight="800" text-anchor="middle">+ CVV 0.75SQ 16C (밸브 제어)</text>
  </g>

  <line x1="474" y1="730" x2="736" y2="730" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="730" x2="736" y2="406" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="406" x2="804" y2="406" stroke="#334155" stroke-width="3.5" marker-end="url(#v5n_arrSlate)" />

  <line x1="808" y1="436" x2="754" y2="436" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="436" x2="754" y2="790" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="790" x2="478" y2="790" stroke="#0284c7" stroke-width="3.5" marker-end="url(#v5n_arrBlue)" />

  <g filter="url(#v5n_badgeShadow)">
    <rect x="500" y="652" width="226" height="64" rx="8" fill="#ffffff" stroke="#334155" stroke-width="1.8" />
    <text x="613" y="672" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CVV-SB 0.75SQ 8C / 120M</text>
    <text x="613" y="690" fill="#475569" font-size="10.8" font-weight="700" text-anchor="middle">(4~20mA 센서 + SOL 밸브 구동)</text>
    <text x="613" y="707" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">장거리 전압강하 방지 규격 상향</text>
  </g>

  <!-- PLC ➔ PC 이더넷 직결 -->
  <line x1="957" y1="474" x2="957" y2="544" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5n_arrPurple)" marker-end="url(#v5n_arrPurple)" />
  <rect x="970" y="488" width="258" height="42" rx="6" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1099" y="506" fill="#5b21b6" font-size="11.3" font-weight="900" text-anchor="middle">LAN 1 : CAT6 S-FTP 차폐 랜선 1:1 직결</text>
  <text x="1099" y="523" fill="#6d28d9" font-size="10.5" font-weight="700" text-anchor="middle">0.5초 실시간 양방향 폴링 (지연 1~3ms)</text>

  
  <!-- 관제 메인 서버 PC (전 구간 IP 네트워크 통합) -->
  <g filter="url(#v5n_cardShadow)">
    <rect x="808" y="548" width="298" height="192" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.8" />
    <rect x="808" y="548" width="298" height="36" rx="10" fill="#0f172a" />
    <text x="957" y="571" fill="#ffffff" font-size="15.5" font-weight="900" text-anchor="middle">현장 메인 관제 서버 PC</text>

    <text x="822" y="604" fill="#1e293b" font-size="11.5" font-weight="800">• LAN 1 (PLC 직결): 192.168.0.100 (GW 비움)</text>
    <text x="822" y="624" fill="#1e293b" font-size="11.5" font-weight="800">• 중앙 웹서버(3000) + WebSocket 브릿지(4000)</text>
    <text x="822" y="644" fill="#6d28d9" font-size="11.3" font-weight="800">• 오직 관리 모니터 1대만 직결 (마우스 이탈 0%!)</text>

    <rect x="822" y="660" width="130" height="64" rx="7" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.5" />
    <text x="887" y="681" fill="#0369a1" font-size="11.5" font-weight="900" text-anchor="middle">HDMI 단독 출력</text>
    <text x="887" y="700" fill="#0c4a6e" font-size="10.5" font-weight="700" text-anchor="middle">↓ 1.5M 직결</text>
    <text x="887" y="715" fill="#0369a1" font-size="10.5" font-weight="800" text-anchor="middle">관리자 업무모니터</text>

    <rect x="962" y="660" width="130" height="64" rx="7" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.5" />
    <text x="1027" y="681" fill="#5b21b6" font-size="11.5" font-weight="900" text-anchor="middle">LAN 2 포트</text>
    <text x="1027" y="700" fill="#4c1d95" font-size="10.5" font-weight="700" text-anchor="middle">→ 기가비트 스위치</text>
    <text x="1027" y="715" fill="#6d28d9" font-size="10.5" font-weight="800" text-anchor="middle">50M + 150M 통합</text>
  </g>

  <g filter="url(#v5n_cardShadow)">
    <rect x="1120" y="548" width="122" height="62" rx="9" fill="#fff1f2" stroke="#e11d48" stroke-width="1.8" />
    <text x="1181" y="572" fill="#9f1239" font-size="11.3" font-weight="900" text-anchor="middle">USB 3색 경광등</text>
    <text x="1181" y="592" fill="#be123c" font-size="10" font-weight="700" text-anchor="middle">현장 위험 경보</text>
  </g>
  <line x1="1106" y1="579" x2="1118" y2="579" stroke="#e11d48" stroke-width="2.5" marker-end="url(#v5n_arrRed)" />

  <g filter="url(#v5n_cardShadow)">
    <rect x="1120" y="618" width="122" height="122" rx="10" fill="#f5f3ff" stroke="#7c3aed" stroke-width="2.2" />
    <rect x="1120" y="618" width="122" height="28" rx="8" fill="#6d28d9" />
    <text x="1181" y="637" fill="#ffffff" font-size="11" font-weight="900" text-anchor="middle">기가비트 허브</text>
    <text x="1130" y="663" fill="#4c1d95" font-size="9.8" font-weight="800">• P1: 메인 서버PC</text>
    <text x="1130" y="682" fill="#4c1d95" font-size="9.8" font-weight="800">• P2: 광컨버터(150M)</text>
    <text x="1130" y="701" fill="#4c1d95" font-size="9.8" font-weight="800">• P3: 방A LAN(50M)</text>
    <text x="1130" y="720" fill="#059669" font-size="9.8" font-weight="800">• P4: 사내 인트라넷</text>
  </g>
  <line x1="1106" y1="680" x2="1118" y2="680" stroke="#7c3aed" stroke-width="3.5" marker-end="url(#v5n_arrPurple)" />

  <line x1="887" y1="740" x2="887" y2="782" stroke="#0284c7" stroke-width="4" marker-end="url(#v5n_arrBlue)" />
  <rect x="898" y="750" width="134" height="22" rx="5" fill="#e0f2fe" />
  <text x="965" y="765" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">HDMI 단독 직결 (1.5M)</text>

  <g filter="url(#v5n_cardShadow)">
    <rect x="808" y="786" width="432" height="114" rx="12" fill="#ffffff" stroke="#0284c7" stroke-width="3" />
    <rect x="808" y="786" width="432" height="34" rx="9" fill="#0284c7" />
    <text x="1024" y="808" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">관리자 업무용 모니터 (완전 독립 단일 모니터)</text>
    <text x="822" y="842" fill="#0f172a" font-size="11.8" font-weight="800">• 확장 모니터 불필요 → 마우스 커서가 다른 방 TV로 넘어갈 일 0%!</text>
    <text x="822" y="864" fill="#0369a1" font-size="11.8" font-weight="800">• 사내 네트워크망이 방A·공장B에 이미 있다면 배선 공사비 전액 0원!</text>
    <text x="822" y="886" fill="#64748b" font-size="10.3" font-weight="600">* 3대의 모니터가 표준 웹 브라우저(0.5초 실시간 동기화)로 각자 독립 작동</text>
  </g>

  <!-- 상단 150M 광/사내망 선로 -->
  <line x1="1242" y1="655" x2="1295" y2="655" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1295" y1="655" x2="1295" y2="235" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1295" y1="235" x2="1478" y2="235" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5n_arrPurple)" marker-end="url(#v5n_arrPurple)" />

  <g filter="url(#v5n_badgeShadow)">
    <rect x="1268" y="260" width="190" height="118" rx="10" fill="#ffffff" stroke="#7c3aed" stroke-width="2.2" />
    <rect x="1268" y="260" width="190" height="26" rx="8" fill="#7c3aed" />
    <text x="1363" y="278" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">공장B 선로 : 150M</text>
    <text x="1363" y="302" fill="#0f172a" font-size="11.2" font-weight="800" text-anchor="middle">사내 공장간 인트라넷망 활용</text>
    <text x="1363" y="321" fill="#5b21b6" font-size="10.8" font-weight="800" text-anchor="middle">또는 2코어 광점퍼코드 200M</text>
    <text x="1363" y="341" fill="#059669" font-size="10.5" font-weight="800" text-anchor="middle">✓ 거리 한계 무제한 (최대 20km)</text>
    <text x="1363" y="360" fill="#64748b" font-size="10" font-weight="700" text-anchor="middle">✓ 낙뢰 서지·전압차 완벽 절연</text>
  </g>

  <!-- 하단 50M CAT6 LAN 선로 -->
  <line x1="1242" y1="705" x2="1320" y2="705" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1320" y1="705" x2="1320" y2="650" stroke="#7c3aed" stroke-width="4.5" />
  <line x1="1320" y1="650" x2="1478" y2="650" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5n_arrPurple)" marker-end="url(#v5n_arrPurple)" />

  <g filter="url(#v5n_badgeShadow)">
    <rect x="1268" y="768" width="190" height="114" rx="10" fill="#ffffff" stroke="#7c3aed" stroke-width="2.2" />
    <rect x="1268" y="768" width="190" height="26" rx="8" fill="#7c3aed" />
    <text x="1363" y="786" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">방A 선로 : 50M</text>
    <text x="1363" y="810" fill="#0f172a" font-size="11.5" font-weight="800" text-anchor="middle">CAT6 S-FTP 랜선 1가닥</text>
    <text x="1363" y="829" fill="#5b21b6" font-size="10.5" font-weight="800" text-anchor="middle">(표준 100m 이내 → 리피터 불필요!)</text>
    <text x="1363" y="850" fill="#059669" font-size="10.5" font-weight="800" text-anchor="middle">✓ 50m 구부러진 배관도 쉽게 입선</text>
    <text x="1363" y="869" fill="#64748b" font-size="10" font-weight="700" text-anchor="middle">*사내 랜포트 있으면 배선 생략!</text>
  </g>

  <!-- 우측 상단 150M 별도 공장 -->
  <rect x="1468" y="132" width="408" height="384" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#7c3aed" stroke-width="2.8" />
  <rect x="1468" y="132" width="408" height="40" rx="12" fill="#6d28d9" />
  <text x="1672" y="157" fill="#ffffff" font-size="14" font-weight="900" text-anchor="middle">③-B 별도 수요처 공장 [거리 150M · 4개 뱅크 사용처]</text>

  <g filter="url(#v5n_cardShadow)">
    <rect x="1486" y="184" width="372" height="96" rx="10" fill="#f5f3ff" stroke="#7c3aed" stroke-width="2" />
    <text x="1672" y="208" fill="#4c1d95" font-size="13.2" font-weight="900" text-anchor="middle">공장B 전용 미니 PC #2 (N100 / TV 뒤 장착)</text>
    <text x="1500" y="232" fill="#059669" font-size="11.2" font-weight="800">• 현재 요구: 11뱅크 전체 모니터링 (/?view=wallboard)</text>
    <text x="1500" y="253" fill="#dc2626" font-size="11.2" font-weight="800">• 추후 요구 변경 시: 실사용 4개 뱅크 전용뷰로 1초 즉시 전환!</text>
    <text x="1500" y="272" fill="#475569" font-size="10.5" font-weight="700">• 관리자 PIN 잠금으로 타 공정 가스 밸브 오조작 완벽 방지</text>
  </g>
  <line x1="1672" y1="280" x2="1672" y2="318" stroke="#0284c7" stroke-width="4" marker-end="url(#v5n_arrBlue)" />

  <g filter="url(#v5n_cardShadow)">
    <rect x="1486" y="322" width="372" height="180" rx="12" fill="url(#v5n_tvGrad)" stroke="#38bdf8" stroke-width="3" />
    <rect x="1500" y="333" width="344" height="28" rx="6" fill="#0284c7" />
    <text x="1672" y="352" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #2 [150M 타공장 독립뷰]</text>
    <text x="1672" y="382" fill="#fde047" font-size="12.2" font-weight="800" text-anchor="middle">11뱅크 전체뷰 또는 4뱅크 맞춤뷰 100% 자유 설정</text>
    <text x="1504" y="407" fill="#e2e8f0" font-size="11.2" font-weight="600">• 방A 화면과 무관하게 해당 공장 요구사항에 맞춰 개별 운영</text>
    <text x="1504" y="428" fill="#e2e8f0" font-size="11.2" font-weight="600">• 필요 시 무선 마우스 연결하여 해당 공장 알람 확인 가능</text>
    <text x="1504" y="449" fill="#6ee7b7" font-size="11.2" font-weight="700">• 한국어 음성경보(TTS) TV 스피커 직접 출력 지원</text>
    <rect x="1622" y="476" width="100" height="12" rx="4" fill="#475569" />
  </g>

  <line x1="1468" y1="532" x2="1876" y2="532" stroke="#dc2626" stroke-width="2" stroke-dasharray="6 4" />
  <rect x="1504" y="519" width="336" height="26" rx="13" fill="#fef2f2" stroke="#ef4444" stroke-width="1.5" />
  <text x="1672" y="536" fill="#b91c1c" font-size="10.8" font-weight="900" text-anchor="middle">▲ 별도 공장 B (150M)  |  서로 다른 건물·공간  |  ▼ 방 A (50M)</text>

  <!-- 우측 하단 50M 방A -->
  <rect x="1468" y="554" width="408" height="364" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#059669" stroke-width="2.5" />
  <rect x="1468" y="554" width="408" height="40" rx="12" fill="#059669" />
  <text x="1672" y="579" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">③-A 제1모니터실 [별도 방 A · 거리 50M]</text>

  <g filter="url(#v5n_cardShadow)">
    <rect x="1486" y="608" width="372" height="82" rx="10" fill="#ecfdf5" stroke="#059669" stroke-width="2" />
    <text x="1672" y="630" fill="#065f46" font-size="13.2" font-weight="900" text-anchor="middle">방A 전용 미니 PC #1 (N100 / TV 뒤 장착)</text>
    <text x="1500" y="652" fill="#1e293b" font-size="11.2" font-weight="700">• 50M CAT6 랜선 연결 → http://192.168.x.x:3000/?view=wallboard</text>
    <text x="1500" y="672" fill="#047857" font-size="11.2" font-weight="800">• 방A에서도 필요시 마우스 조작 및 6탭 상세 화면 전환 가능!</text>
  </g>
  <line x1="1672" y1="690" x2="1672" y2="718" stroke="#059669" stroke-width="4" marker-end="url(#v5n_arrGreen)" />

  <g filter="url(#v5n_cardShadow)">
    <rect x="1486" y="722" width="372" height="178" rx="12" fill="url(#v5n_tvGrad)" stroke="#34d399" stroke-width="3" />
    <rect x="1500" y="734" width="344" height="28" rx="6" fill="#059669" />
    <text x="1672" y="753" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #1 [50M 독립 전광판뷰]</text>
    <text x="1672" y="784" fill="#6ee7b7" font-size="12.5" font-weight="800" text-anchor="middle">11뱅크 전체 초대형 숫자판 + 한국어 음성경보</text>
    <text x="1504" y="809" fill="#e2e8f0" font-size="11.3" font-weight="600">• 150M 공장B가 4뱅크로 화면을 바꿔도 방A는 11뱅크 전체 유지!</text>
    <text x="1504" y="830" fill="#e2e8f0" font-size="11.3" font-weight="600">• 메인 서버 PC 재부팅·엑셀 작업과 화면 간섭 전혀 없음</text>
    <text x="1504" y="851" fill="#fde047" font-size="11.3" font-weight="700">• 향후 모니터를 4대, 5대로 늘려도 랜선만 꽂으면 무한 확장!</text>
    <rect x="1622" y="872" width="100" height="12" rx="4" fill="#475569" />
  </g>


  
  <g filter="url(#v5n_cardShadow)">
    <rect x="44" y="940" width="966" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="44" y="940" width="966" height="36" rx="10" fill="#312e81" />
    <text x="62" y="964" fill="#ffffff" font-size="14.5" font-weight="900">[2순위 완전 IP 네트워크안] 왜 '사내 전산망'이 깔려 있을 때 이 방식이 압도적으로 유리한가?</text>

    <rect x="56" y="988" width="942" height="154" rx="8" fill="#f8fafc" stroke="#cbd5e1" />
    <text x="74" y="1016" fill="#0f172a" font-size="12.5" font-weight="900">1. 공장 건물 간 이미 연결된 '사내 인터넷망(공유기/스위치망)'을 그대로 타면 50M + 150M 배선 공사가 0원입니다!</text>
    <text x="84" y="1040" fill="#334155" font-size="11.5" font-weight="700">• 150M 떨어진 별도 공장으로 전선관(CD관)을 파고 넘어가려면 인건비와 배관 자재비만 수십~수백만 원이 소요됩니다.</text>
    <text x="84" y="1062" fill="#5b21b6" font-size="11.5" font-weight="800">• 반면 두 공장 벽면에 같은 회사 공유기망 랜포트가 이미 나와 있다면, 미니PC만 TV 뒤에 달고 꽂는 순간 배선 공사 없이 즉시 개통됩니다!</text>

    <text x="74" y="1094" fill="#0f172a" font-size="12.5" font-weight="900">2. 3개 공간(서버실 1.5M / 방A 50M / 타공장 150M) 모두 100% 독립된 맞춤형 화면과 권한 설정 가능!</text>
    <text x="84" y="1118" fill="#059669" font-size="11.5" font-weight="800">• 서버실=마스터제어 / 50M 방A=11뱅크 전체 전광판 / 150M 공장=현재 11뱅크 전체(추후 원할 시 해당 공장 4뱅크 전용뷰로 개별 변경!)</text>

    <rect x="56" y="1156" width="942" height="62" rx="6" fill="#f5f3ff" stroke="#c4b5fd" />
    <text x="527" y="1180" fill="#4c1d95" font-size="11.8" font-weight="900" text-anchor="middle">★ 사내망 미포설 구역이라 선을 새로 깔아야 한다면? → 50M 구간은 [CAT6 1줄], 150M 구간은 [2코어 광점퍼코드 200M + 광컨버터]로 연결!</text>
    <text x="527" y="1202" fill="#6d28d9" font-size="11" font-weight="800" text-anchor="middle">장비 추가비(미니PC 2대 약 40만원)는 배관 인건비 절감액과 향후 유지보수 출장비 절감으로 100% 이상 회수됩니다.</text>
  </g>

  <!-- 하단 범례 -->
  <g filter="url(#v5n_cardShadow)">
    <rect x="1026" y="940" width="438" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="1026" y="940" width="438" height="36" rx="10" fill="#334155" />
    <text x="1046" y="964" fill="#ffffff" font-size="14.5" font-weight="900">배선 규격 및 거리별 신호 범례 (Legend)</text>
    
    <line x1="1044" y1="1004" x2="1108" y2="1004" stroke="#334155" stroke-width="4" marker-end="url(#v5n_arrSlate)" />
    <text x="1120" y="1009" fill="#0f172a" font-size="12" font-weight="800">현장 계장선 (4~20mA 센서 / 솔밸브 제어)</text>

    <line x1="1044" y1="1042" x2="1108" y2="1042" stroke="#d97706" stroke-width="4" marker-end="url(#v5n_arrAmber)" />
    <text x="1120" y="1047" fill="#0f172a" font-size="12" font-weight="800">방폭 캐비닛 다심 차폐선 (16C×2 분리)</text>

    <line x1="1044" y1="1080" x2="1108" y2="1080" stroke="#7c3aed" stroke-width="4.5" marker-end="url(#v5n_arrPurple)" />
    <text x="1120" y="1085" fill="#0f172a" font-size="12" font-weight="800">이더넷 네트워크 (50M CAT6 / 150M 광·사내망)</text>

    <line x1="1044" y1="1118" x2="1108" y2="1118" stroke="#0284c7" stroke-width="4" marker-end="url(#v5n_arrBlue)" />
    <text x="1120" y="1123" fill="#0f172a" font-size="12" font-weight="800">단거리 HDMI 1.5M (관리석 / 150M 공장 TV)</text>

    <line x1="1044" y1="1156" x2="1108" y2="1156" stroke="#059669" stroke-width="4" marker-end="url(#v5n_arrGreen)" />
    <text x="1120" y="1161" fill="#0f172a" font-size="12" font-weight="800">단거리 HDMI 1.5M (50M 방A 미니PC → TV)</text>
    <rect x="1042" y="1182" width="406" height="38" rx="6" fill="#f1f5f9" stroke="#cbd5e1" />
    <text x="1245" y="1199" fill="#334155" font-size="10.8" font-weight="800" text-anchor="middle">확정 거리: 관리석(1.5M) + 방A(50M) + 타공장B(150M·4뱅크사용)</text>
    <text x="1245" y="1215" fill="#0284c7" font-size="10.6" font-weight="700" text-anchor="middle">표출 정책: 현재 전 구역 11뱅크 통합 표출 (추후 4뱅크 필터 대응)</text>
  </g>

  <!-- 표제란 -->
  <g filter="url(#v5n_cardShadow)">
    <rect x="1480" y="940" width="396" height="294" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.5" />
    <rect x="1480" y="940" width="396" height="40" rx="10" fill="#0f172a" />
    <text x="1678" y="966" fill="#38bdf8" font-size="15" font-weight="900" text-anchor="middle">ENGINEERING TITLE BLOCK</text>

    <line x1="1480" y1="1018" x2="1876" y2="1018" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1056" x2="1876" y2="1056" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1094" x2="1876" y2="1094" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1132" x2="1876" y2="1132" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1170" x2="1876" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1596" y1="980" x2="1596" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />

    <text x="1538" y="1004" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">사 업 장 명</text>
    <text x="1736" y="1004" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">YG-ONE 서운공장</text>

    <text x="1538" y="1042" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설비 / 시공</text>
    <text x="1736" y="1042" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">세진가스텍 / ACSC 스마트관제</text>

    <text x="1538" y="1080" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">모니터 거리</text>
    <text x="1736" y="1080" fill="#dc2626" font-size="11.8" font-weight="900" text-anchor="middle">방A: 50M / 별도공장B: 150M (4뱅크)</text>

    <text x="1538" y="1118" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">전 송 방 식</text>
    <text x="1736" y="1118" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">50M LAN + 150M 광/사내망 (3개소 독립PC)</text>

    <text x="1538" y="1156" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설계 / 개정</text>
    <text x="1736" y="1156" fill="#334155" font-size="12" font-weight="800" text-anchor="middle">2026. 11. 12 | Rev 5.0 · 독립안</text>

    <rect x="1494" y="1182" width="368" height="40" rx="8" fill="#ecfdf5" stroke="#6ee7b7" />
    <text x="1678" y="1199" fill="#065f46" font-size="11.5" font-weight="900" text-anchor="middle">50M · 150M(4→11뱅크) 최종 조건 반영 완료</text>
    <text x="1678" y="1215" fill="#047857" font-size="10.5" font-weight="700" text-anchor="middle">문서번호: DWG-YG-22CH-V5-NET</text>
  </g>
</svg>
          </div>
        </div>
      </div>

      <!-- 패널 3: 3순위 단일PC 복제 (손그림 150M 광연장 수정안) -->
      <div class="diagram-panel" id="panelSPL">
        <div class="print-only-heading">■ [3순위 단일PC 복제형] 손그림 구상의 150M 생존 수정안 (50M CAT6 연장 + 150M 광섬유 HDMI 연장기) 구성도</div>
        <div class="svg-frame">
          <div class="svg-frame-bar no-print" style="background:#78350f;">
            <span>🔶 DWG-YG-22CH-V5-SPL : [3순위 복제형] 미니PC 없이 단일 PC 고집 시 — 150M 구간은 구리랜선 불가, 반드시 광(Fiber) HDMI 연장기 사용 필수!</span>
            <button type="button" class="btn btn-amber" style="min-height:34px; padding:4px 10px; font-size:11.5px;" onclick="openZoomModal('svgSpl5', '3순위 복제형 — 단일 PC 중앙 분기(50M CAT6 + 150M 광섬유 HDMI 연장기) 구성도')">🔍 전체화면 확대</button>
          </div>
          <div class="svg-scroll-wrap" onclick="openZoomModal('svgSpl5', '3순위 복제형 — 단일 PC 중앙 분기(50M CAT6 + 150M 광섬유 HDMI 연장기) 구성도')">
            <svg id="svgSpl5" class="arch-svg" viewBox="0 0 1920 1280" width="1920" height="1280" style="font-family: 'Malgun Gothic', sans-serif;" xmlns="http://www.w3.org/2000/svg">
  <defs>
    <pattern id="v5s_cadGrid" width="24" height="24" patternUnits="userSpaceOnUse">
      <path d="M 24 0 L 0 0 0 24" fill="none" stroke="#e2e8f0" stroke-width="0.7" />
    </pattern>
    <pattern id="v5s_cadGridMajor" width="120" height="120" patternUnits="userSpaceOnUse">
      <rect width="120" height="120" fill="url(#v5s_cadGrid)" />
      <path d="M 120 0 L 0 0 0 120" fill="none" stroke="#cbd5e1" stroke-width="1.1" />
    </pattern>

    <filter id="v5s_cardShadow" x="-5%" y="-5%" width="110%" height="112%">
      <feDropShadow dx="0" dy="4" stdDeviation="6" flood-color="#0f172a" flood-opacity="0.08" />
    </filter>
    <filter id="v5s_badgeShadow" x="-5%" y="-5%" width="110%" height="115%">
      <feDropShadow dx="0" dy="2" stdDeviation="3" flood-color="#0f172a" flood-opacity="0.12" />
    </filter>

    <marker id="v5s_arrSlate" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#334155" />
    </marker>
    <marker id="v5s_arrRed" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#dc2626" />
    </marker>
    <marker id="v5s_arrBlue" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#0284c7" />
    </marker>
    <marker id="v5s_arrGreen" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#059669" />
    </marker>
    <marker id="v5s_arrPurple" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#7c3aed" />
    </marker>
    <marker id="v5s_arrAmber" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6.5" markerHeight="6.5" orient="auto-start-reverse">
      <path d="M 0 1.5 L 9 5 L 0 8.5 z" fill="#d97706" />
    </marker>

    <linearGradient id="v5s_headerGrad" x1="0%" y1="0%" x2="100%" y2="0%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="55%" stop-color="#92400e" />
      <stop offset="100%" stop-color="#0f172a" />
    </linearGradient>
    <linearGradient id="v5s_plcGrad" x1="0%" y1="0%" x2="0%" y2="100%">
      <stop offset="0%" stop-color="#eff6ff" />
      <stop offset="100%" stop-color="#dbeafe" />
    </linearGradient>
    <linearGradient id="v5s_tvGrad" x1="0%" y1="0%" x2="100%" y2="100%">
      <stop offset="0%" stop-color="#0f172a" />
      <stop offset="100%" stop-color="#1e293b" />
    </linearGradient>
  </defs>

  <!-- 배경 & 프레임 -->
  <rect x="0" y="0" width="1920" height="1280" fill="#f1f5f9" />
  <rect x="20" y="20" width="1880" height="1240" rx="8" fill="url(#v5s_cadGridMajor)" stroke="#0f172a" stroke-width="3" />
  <rect x="28" y="28" width="1864" height="1224" rx="4" fill="none" stroke="#475569" stroke-width="1" />

  <!-- 상단 타이틀 바 -->
  <rect x="28" y="28" width="1864" height="86" fill="url(#v5s_headerGrad)" />
  <rect x="46" y="45" width="320" height="26" rx="13" fill="#f59e0b" />
  <text x="206" y="63" fill="#0f172a" font-size="12.2" font-weight="900" text-anchor="middle">3순위 단일PC 복제형 · 손그림 150M 광연장 수정안</text>

  <text x="380" y="65" fill="#ffffff" font-size="21.5" font-weight="900" letter-spacing="-0.5">YG-ONE 서운공장 — 단일 PC 중앙 분기(50M CAT6 + 150M 광HDMI 연장기) 구성도</text>
  <text x="380" y="94" fill="#cbd5e1" font-size="12.5" font-weight="600">핵심 경고: 150M(실포설 180M+) 구간은 일반 랜선 연장기 사용 시 신호 끊김! 단일PC 복제 시 150M 구간은 반드시 [광섬유 HDMI 연장기] 적용 필수</text>

  <rect x="1604" y="42" width="268" height="58" rx="8" fill="rgba(15,23,42,0.75)" stroke="#64748b" stroke-width="1.5" />
  <text x="1738" y="64" fill="#38bdf8" font-size="12.3" font-weight="800" text-anchor="middle">재검토 설계일 : 2026. 11. 12 (Rev 5.0 · 복제안)</text>
  <text x="1738" y="86" fill="#cbd5e1" font-size="11" font-weight="600" text-anchor="middle">DWG-YG-22CH-V5-SPL | 50M·150M 확정</text>

  <!-- ZONE 1 & ZONE 2 컨테이너 -->
  <rect x="44" y="132" width="446" height="786" rx="14" fill="#ffffff" fill-opacity="0.85" stroke="#94a3b8" stroke-width="2" stroke-dasharray="8 4" />
  <rect x="44" y="132" width="446" height="40" rx="12" fill="#e2e8f0" />
  <text x="62" y="157" fill="#0f172a" font-size="15" font-weight="900">① 현장 특수가스 설비 구역 (총 11뱅크 · 22채널)</text>

  <rect x="502" y="136" width="276" height="32" rx="8" fill="#fef3c7" stroke="#f59e0b" stroke-width="1.5" />
  <text x="640" y="157" fill="#92400e" font-size="12.5" font-weight="800" text-anchor="middle">현장 계장 배선 구간 (전선관 포설)</text>

  <rect x="790" y="132" width="468" height="786" rx="14" fill="#ffffff" fill-opacity="0.92" stroke="#0284c7" stroke-width="2.2" />
  <rect x="790" y="132" width="468" height="40" rx="12" fill="#0284c7" />
  <text x="810" y="157" fill="#ffffff" font-size="15" font-weight="900">② 메인 제어반(PLC) 및 서버실 (관리자석 · 0~1.5M)</text>

  <rect x="1268" y="136" width="190" height="32" rx="8" fill="#ede9fe" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1363" y="157" fill="#5b21b6" font-size="12.2" font-weight="800" text-anchor="middle">거리별 전송 (150M / 50M)</text>

  <!-- ZONE 1 내부 설비 카드 -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="60" y="192" width="414" height="160" rx="12" fill="#ffffff" stroke="#059669" stroke-width="2.5" />
    <rect x="60" y="192" width="414" height="36" rx="10" fill="#ecfdf5" />
    <text x="76" y="216" fill="#065f46" font-size="15" font-weight="900">AC 5LINE (벽면 오토체인지 5뱅크)</text>
    <rect x="370" y="199" width="92" height="22" rx="6" fill="#059669" />
    <text x="416" y="214" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 11 ~ 20</text>
    <text x="76" y="252" fill="#1e293b" font-size="12.2" font-weight="700">• 비방폭 5뱅크(10통): P-N2, G-N2, He, Ar, O2</text>
    <text x="76" y="276" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 4~20mA 압력센서 10EA + 솔밸브 10EA</text>
    <text x="76" y="300" fill="#047857" font-size="11.8" font-weight="700">• 라인당 센서2 + 밸브2 (CAT6 S-FTP 차폐선 5가닥)</text>
    <text x="76" y="324" fill="#64748b" font-size="11.2" font-weight="600">• 솔밸브 코일 역기전력 방지 다이오드(1N4007) 부착</text>
  </g>

  <g filter="url(#v5s_cardShadow)">
    <rect x="60" y="388" width="414" height="172" rx="12" fill="#ffffff" stroke="#d97706" stroke-width="2.5" />
    <rect x="60" y="388" width="414" height="36" rx="10" fill="#fffbeb" />
    <text x="76" y="412" fill="#92400e" font-size="15" font-weight="900">인증케비넷 5LINE (방폭 캐비넷 5뱅크)</text>
    <rect x="370" y="395" width="92" height="22" rx="6" fill="#d97706" />
    <text x="416" y="410" fill="#ffffff" font-size="11.3" font-weight="800" text-anchor="middle">CH 01 ~ 10</text>
    <text x="76" y="448" fill="#1e293b" font-size="12.2" font-weight="700">• 가연성 방폭 5뱅크(10통): P-CH4, G-CH4, P-H2,</text>
    <text x="88" y="468" fill="#475569" font-size="12" font-weight="600">MIX(Ar+H2), C2H2(아세틸렌)</text>
    <text x="76" y="492" fill="#1e293b" font-size="12.2" font-weight="700">• 계장: 방폭 압력센서 10EA + 공압 솔밸브 10EA</text>
    <rect x="74" y="508" width="386" height="36" rx="6" fill="#fef2f2" stroke="#fca5a5" />
    <text x="267" y="531" fill="#b91c1c" font-size="11.2" font-weight="800" text-anchor="middle">필수수정: 20C 코어 부족 → 16C(센서)+16C(밸브) 분리!</text>
  </g>

  <g filter="url(#v5s_cardShadow)">
    <rect x="60" y="606" width="204" height="282" rx="12" fill="#ffffff" stroke="#dc2626" stroke-width="2.5" />
    <rect x="60" y="606" width="204" height="36" rx="10" fill="#fef2f2" />
    <text x="162" y="629" fill="#991b1b" font-size="15" font-weight="900" text-anchor="middle">외부 H2 저장소</text>
    <rect x="74" y="652" width="176" height="24" rx="6" fill="#fee2e2" />
    <text x="162" y="668" fill="#991b1b" font-size="11.5" font-weight="800" text-anchor="middle">BANK 11 · CH 21~22 (2통)</text>
    <text x="74" y="698" fill="#1e293b" font-size="12" font-weight="700">• 일반 수소: G-H2 (N35)</text>
    <text x="74" y="722" fill="#1e293b" font-size="12" font-weight="700">• 방폭 압력센서 × 2EA</text>
    <text x="74" y="746" fill="#1e293b" font-size="12" font-weight="700">• 공압 구동 밸브 × 2EA</text>
    <text x="74" y="778" fill="#dc2626" font-size="11" font-weight="700">* 수소 방폭 위해 전기 코일은</text>
    <text x="74" y="795" fill="#dc2626" font-size="11" font-weight="700">  비방폭 SOL.BOX로 외부 격리</text>
    <rect x="74" y="818" width="176" height="50" rx="6" fill="#f8fafc" stroke="#cbd5e1" />
    <text x="162" y="838" fill="#334155" font-size="10.8" font-weight="700" text-anchor="middle">옥외 자외선 노출 구간</text>
    <text x="162" y="856" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">강제전선관/방수후렉시블 권장</text>
  </g>

  <g filter="url(#v5s_cardShadow)">
    <rect x="322" y="670" width="152" height="192" rx="12" fill="#f0f9ff" stroke="#0284c7" stroke-width="2.5" />
    <rect x="322" y="670" width="152" height="36" rx="10" fill="#0284c7" />
    <text x="398" y="693" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">SOL. BOX</text>
    <text x="398" y="726" fill="#0c4a6e" font-size="11.5" font-weight="800" text-anchor="middle">(솔레노이드 분기함)</text>
    <text x="334" y="754" fill="#334155" font-size="11.2" font-weight="600">• 비방폭 안전구역 설치</text>
    <text x="334" y="776" fill="#334155" font-size="11.2" font-weight="600">• 공압 솔밸브 2EA 내장</text>
    <text x="334" y="798" fill="#334155" font-size="11.2" font-weight="600">• 센서 중계 단자대</text>
    <rect x="334" y="816" width="128" height="28" rx="6" fill="#e0f2fe" />
    <text x="398" y="834" fill="#0369a1" font-size="11" font-weight="800" text-anchor="middle">외함: 방수 HI-BOX</text>
  </g>

  <line x1="264" y1="730" x2="320" y2="730" stroke="#334155" stroke-width="3" marker-end="url(#v5s_arrSlate)" />
  <rect x="267" y="700" width="52" height="20" rx="4" fill="#ffffff" stroke="#94a3b8" />
  <text x="293" y="714" fill="#0f172a" font-size="10" font-weight="800" text-anchor="middle">센서선</text>

  <line x1="322" y1="800" x2="266" y2="800" stroke="#0284c7" stroke-width="4" marker-end="url(#v5s_arrBlue)" />
  <rect x="267" y="809" width="52" height="20" rx="4" fill="#e0f2fe" stroke="#0284c7" />
  <text x="293" y="823" fill="#0369a1" font-size="10" font-weight="800" text-anchor="middle">공압튜브</text>

  <!-- ZONE 2 상단: Main CONTROL (LS PLC) -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="808" y="188" width="432" height="286" rx="12" fill="url(#v5s_plcGrad)" stroke="#1d4ed8" stroke-width="3" />
    <rect x="808" y="188" width="432" height="42" rx="10" fill="#1e3a8a" />
    <text x="1024" y="215" fill="#ffffff" font-size="16.5" font-weight="900" text-anchor="middle">Main CONTROL (LS PLC 통합 제어반)</text>

    <rect x="824" y="242" width="400" height="90" rx="8" fill="#ffffff" stroke="#93c5fd" stroke-width="1.5" />
    <text x="1024" y="263" fill="#1e3a8a" font-size="12" font-weight="900" text-anchor="middle">LS ELECTRIC XGB 5단 모듈 (11뱅크 · 22CH 압력수집 + 밸브제어)</text>

    <rect x="836" y="274" width="94" height="46" rx="6" fill="#0284c7" />
    <text x="883" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBC-DR30SU</text>
    <text x="883" y="311" fill="#e0f2fe" font-size="10" font-weight="600" text-anchor="middle">CPU+릴레이12점</text>

    <rect x="936" y="274" width="102" height="46" rx="6" fill="#059669" />
    <text x="987" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-AD08A ×3</text>
    <text x="987" y="311" fill="#d1fae5" font-size="10" font-weight="600" text-anchor="middle">4~20mA 24채널</text>

    <rect x="1044" y="274" width="82" height="46" rx="6" fill="#d97706" />
    <text x="1085" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBF-RY16A</text>
    <text x="1085" y="311" fill="#fef3c7" font-size="10" font-weight="600" text-anchor="middle">추가릴레이16점</text>

    <rect x="1132" y="274" width="80" height="46" rx="6" fill="#7c3aed" />
    <text x="1172" y="294" fill="#ffffff" font-size="11" font-weight="800" text-anchor="middle">XBL-EMTA</text>
    <text x="1172" y="311" fill="#ede9fe" font-size="10" font-weight="600" text-anchor="middle">이더넷 통신</text>

    <text x="828" y="358" fill="#1e293b" font-size="11.8" font-weight="700">• PLC 고정 IP: 192.168.0.50 (Modbus TCP 502 / XGT 2004)</text>
    <text x="828" y="381" fill="#1e293b" font-size="11.8" font-weight="700">• 150M 별도공장은 총 11뱅크 중 [실사용 4개 뱅크] 배관 분기 공급</text>
    <text x="828" y="404" fill="#1e293b" font-size="11.8" font-weight="700">• 외함: 옥내용 철제 방진 제어반 (600×700×200mm, 스탠드형)</text>

    <rect x="826" y="422" width="396" height="36" rx="6" fill="#dbeafe" stroke="#60a5fa" />
    <text x="1024" y="445" fill="#1d4ed8" font-size="11.8" font-weight="800" text-anchor="middle">메모리 맵: 압력 읽기 %MW100~121 / 밸브 제어 %MW200~221</text>
  </g>

  <!-- 설비 ➔ PLC 배선 -->
  <line x1="474" y1="262" x2="804" y2="262" stroke="#334155" stroke-width="3.5" marker-end="url(#v5s_arrSlate)" />
  <g filter="url(#v5s_badgeShadow)">
    <rect x="502" y="202" width="276" height="48" rx="8" fill="#ffffff" stroke="#059669" stroke-width="1.8" />
    <text x="640" y="222" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CAT6 S-FTP 차폐선 5가닥 / 60M</text>
    <text x="640" y="241" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">(원안 LAN 5가닥 → 알루미늄 차폐 적용)</text>
  </g>

  <line x1="474" y1="452" x2="762" y2="452" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="452" x2="762" y2="352" stroke="#d97706" stroke-width="3.5" />
  <line x1="762" y1="352" x2="804" y2="352" stroke="#d97706" stroke-width="3.5" marker-end="url(#v5s_arrAmber)" />
  <g filter="url(#v5s_badgeShadow)">
    <rect x="500" y="380" width="252" height="60" rx="8" fill="#fffbeb" stroke="#dc2626" stroke-width="2" />
    <text x="626" y="400" fill="#991b1c" font-size="11.5" font-weight="900" text-anchor="middle">원안 20C 부족 → 분리 증설 (60M)</text>
    <text x="626" y="418" fill="#0f172a" font-size="11.5" font-weight="800" text-anchor="middle">CVV-SB 0.5SQ 16C (센서 차폐)</text>
    <text x="626" y="434" fill="#0369a1" font-size="11.2" font-weight="800" text-anchor="middle">+ CVV 0.75SQ 16C (밸브 제어)</text>
  </g>

  <line x1="474" y1="730" x2="736" y2="730" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="730" x2="736" y2="406" stroke="#334155" stroke-width="3.5" />
  <line x1="736" y1="406" x2="804" y2="406" stroke="#334155" stroke-width="3.5" marker-end="url(#v5s_arrSlate)" />

  <line x1="808" y1="436" x2="754" y2="436" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="436" x2="754" y2="790" stroke="#0284c7" stroke-width="3.5" />
  <line x1="754" y1="790" x2="478" y2="790" stroke="#0284c7" stroke-width="3.5" marker-end="url(#v5s_arrBlue)" />

  <g filter="url(#v5s_badgeShadow)">
    <rect x="500" y="652" width="226" height="64" rx="8" fill="#ffffff" stroke="#334155" stroke-width="1.8" />
    <text x="613" y="672" fill="#0f172a" font-size="12" font-weight="800" text-anchor="middle">CVV-SB 0.75SQ 8C / 120M</text>
    <text x="613" y="690" fill="#475569" font-size="10.8" font-weight="700" text-anchor="middle">(4~20mA 센서 + SOL 밸브 구동)</text>
    <text x="613" y="707" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">장거리 전압강하 방지 규격 상향</text>
  </g>

  <!-- PLC ➔ PC 이더넷 직결 -->
  <line x1="957" y1="474" x2="957" y2="544" stroke="#7c3aed" stroke-width="4.5" marker-start="url(#v5s_arrPurple)" marker-end="url(#v5s_arrPurple)" />
  <rect x="970" y="488" width="258" height="42" rx="6" fill="#f5f3ff" stroke="#7c3aed" stroke-width="1.5" />
  <text x="1099" y="506" fill="#5b21b6" font-size="11.3" font-weight="900" text-anchor="middle">LAN 1 : CAT6 S-FTP 차폐 랜선 1:1 직결</text>
  <text x="1099" y="523" fill="#6d28d9" font-size="10.5" font-weight="700" text-anchor="middle">0.5초 실시간 양방향 폴링 (지연 1~3ms)</text>

  
  <!-- 관제 단일 PC (손그림 150M 수정안) -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="808" y="548" width="276" height="192" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.8" />
    <rect x="808" y="548" width="276" height="36" rx="10" fill="#0f172a" />
    <text x="946" y="571" fill="#ffffff" font-size="15.5" font-weight="900" text-anchor="middle">통합 관제 단일 PC</text>

    <text x="820" y="604" fill="#1e293b" font-size="11.3" font-weight="800">• LAN 1 (PLC망): 192.168.0.100</text>
    <text x="820" y="624" fill="#1e293b" font-size="11.3" font-weight="800">• 윈도우 PC 1대만 관리 (미니PC 0대)</text>
    <text x="820" y="644" fill="#dc2626" font-size="11" font-weight="800">• 주의: 150M은 구리랜선 연장기 불가!</text>

    <rect x="820" y="660" width="120" height="64" rx="7" fill="#e0f2fe" stroke="#0284c7" stroke-width="1.5" />
    <text x="880" y="681" fill="#0369a1" font-size="11" font-weight="900" text-anchor="middle">포트1 : HDMI</text>
    <text x="880" y="700" fill="#0c4a6e" font-size="10" font-weight="700" text-anchor="middle">↓ 1.5M 직결</text>
    <text x="880" y="715" fill="#0369a1" font-size="10" font-weight="800" text-anchor="middle">관리용모니터</text>

    <rect x="950" y="660" width="122" height="64" rx="7" fill="#fef3c7" stroke="#d97706" stroke-width="1.5" />
    <text x="1011" y="681" fill="#92400e" font-size="11" font-weight="900" text-anchor="middle">포트2 : DP 단자</text>
    <text x="1011" y="700" fill="#78350f" font-size="10" font-weight="700" text-anchor="middle">→ 중앙 분배/TX</text>
    <text x="1011" y="715" fill="#b45309" font-size="10" font-weight="800" text-anchor="middle">11뱅크 복제송출</text>
  </g>

  <g filter="url(#v5s_cardShadow)">
    <rect x="1098" y="548" width="144" height="54" rx="9" fill="#fff1f2" stroke="#e11d48" stroke-width="1.8" />
    <text x="1170" y="570" fill="#9f1239" font-size="11.3" font-weight="900" text-anchor="middle">USB 3색 경광등</text>
    <text x="1170" y="588" fill="#be123c" font-size="10" font-weight="700" text-anchor="middle">위험 시 점멸+부저</text>
  </g>
  <line x1="1084" y1="575" x2="1096" y2="575" stroke="#e11d48" stroke-width="2.5" marker-end="url(#v5s_arrRed)" />

  <!-- 분배 + 이종 연장기 (150M 광연장 TX + 50M 랜연장 TX) -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="1098" y="610" width="144" height="130" rx="10" fill="#fffbeb" stroke="#d97706" stroke-width="2.4" />
    <rect x="1098" y="610" width="144" height="28" rx="8" fill="#b45309" />
    <text x="1170" y="629" fill="#ffffff" font-size="10.8" font-weight="900" text-anchor="middle">중앙 분배 + 연장 송신부</text>
    <text x="1170" y="650" fill="#92400e" font-size="9.8" font-weight="900" text-anchor="middle">[Loop-out 광HDMI 송신기]</text>
    <text x="1170" y="668" fill="#1e293b" font-size="9.6" font-weight="700" text-anchor="middle">• Active DP→HDMI 입력</text>
    <text x="1170" y="686" fill="#dc2626" font-size="9.6" font-weight="900" text-anchor="middle">• 광OUT → 150M 공장(광선)</text>
    <text x="1170" y="704" fill="#059669" font-size="9.6" font-weight="800" text-anchor="middle">• LoopOUT → 50M PoC TX</text>
    <text x="1170" y="725" fill="#64748b" font-size="9.2" font-weight="700" text-anchor="middle">*150M은 광연장기만 생존 가능!</text>
  </g>
  <line x1="1084" y1="692" x2="1096" y2="692" stroke="#d97706" stroke-width="3.5" marker-end="url(#v5s_arrAmber)" />

  <line x1="880" y1="740" x2="880" y2="782" stroke="#0284c7" stroke-width="4" marker-end="url(#v5s_arrBlue)" />
  <rect x="892" y="750" width="124" height="22" rx="5" fill="#e0f2fe" />
  <text x="954" y="765" fill="#0369a1" font-size="10.8" font-weight="800" text-anchor="middle">HDMI 직결 (약 1.5M)</text>

  <g filter="url(#v5s_cardShadow)">
    <rect x="808" y="786" width="432" height="114" rx="12" fill="#ffffff" stroke="#0284c7" stroke-width="3" />
    <rect x="808" y="786" width="432" height="34" rx="9" fill="#0284c7" />
    <text x="1024" y="808" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">관리용 모니터 (주 모니터 0,0 · PC 1대 구동)</text>
    <text x="822" y="842" fill="#0f172a" font-size="11.8" font-weight="800">• 관리자 사무 업무 + 통합 조작 대시보드(/?view=control)</text>
    <text x="822" y="864" fill="#dc2626" font-size="11.3" font-weight="800">• 치명적 한계: 150M 공장에서 추후 &quot;4뱅크만 표시&quot; 재요청 시 대응 불가!</text>
    <text x="822" y="886" fill="#64748b" font-size="10.2" font-weight="600">* 영구적으로 두 곳 모두 똑같은 11뱅크 복제 화면만 시청할 때만 채택 가능</text>
  </g>

  <!-- 상단 150M 광(Fiber) 영상전용 선로 -->
  <line x1="1242" y1="655" x2="1295" y2="655" stroke="#d97706" stroke-width="4.5" />
  <line x1="1295" y1="655" x2="1295" y2="235" stroke="#d97706" stroke-width="4.5" />
  <line x1="1295" y1="235" x2="1478" y2="235" stroke="#d97706" stroke-width="4.5" marker-end="url(#v5s_arrAmber)" />

  <g filter="url(#v5s_badgeShadow)">
    <rect x="1268" y="260" width="190" height="122" rx="10" fill="#ffffff" stroke="#d97706" stroke-width="2.2" />
    <rect x="1268" y="260" width="190" height="26" rx="8" fill="#d97706" />
    <text x="1363" y="278" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">공장B 경로 : 150M (실200M)</text>
    <text x="1363" y="302" fill="#dc2626" font-size="10.8" font-weight="900" text-anchor="middle">✕ 구리 CAT6 연장기 한계 초과!</text>
    <text x="1363" y="322" fill="#0f172a" font-size="11.2" font-weight="800" text-anchor="middle">옥외용 광점퍼코드 200M 필수</text>
    <text x="1363" y="341" fill="#b45309" font-size="10.5" font-weight="800" text-anchor="middle">(광 Fiber HDMI 연장기 RX 연결)</text>
    <text x="1363" y="362" fill="#64748b" font-size="10" font-weight="700" text-anchor="middle">*화면 복제 전용 (마우스 조작 불가)</text>
  </g>

  <!-- 하단 50M CAT6 HDBaseT 선로 -->
  <line x1="1242" y1="710" x2="1320" y2="710" stroke="#059669" stroke-width="4.5" />
  <line x1="1320" y1="710" x2="1320" y2="650" stroke="#059669" stroke-width="4.5" />
  <line x1="1320" y1="650" x2="1478" y2="650" stroke="#059669" stroke-width="4.5" marker-end="url(#v5s_arrGreen)" />

  <g filter="url(#v5s_badgeShadow)">
    <rect x="1268" y="768" width="190" height="112" rx="10" fill="#ffffff" stroke="#059669" stroke-width="2.2" />
    <rect x="1268" y="768" width="190" height="26" rx="8" fill="#059669" />
    <text x="1363" y="786" fill="#ffffff" font-size="12" font-weight="900" text-anchor="middle">방A 경로 : 50M</text>
    <text x="1363" y="810" fill="#0f172a" font-size="11.2" font-weight="800" text-anchor="middle">CAT6 차폐선 + PoC 연장기</text>
    <text x="1363" y="829" fill="#047857" font-size="10.5" font-weight="800" text-anchor="middle">(또는 무전원 광HDMI 50M)</text>
    <text x="1363" y="850" fill="#059669" font-size="10.5" font-weight="800" text-anchor="middle">✓ 50M은 CAT6 연장기 안정 작동</text>
  </g>

  <!-- 우측 상단 150M 공장 -->
  <rect x="1468" y="132" width="408" height="384" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#d97706" stroke-width="2.5" />
  <rect x="1468" y="132" width="408" height="40" rx="12" fill="#b45309" />
  <text x="1672" y="157" fill="#ffffff" font-size="14" font-weight="900" text-anchor="middle">③-B 별도 수요처 공장 [거리 150M · 4개 뱅크 사용처]</text>

  <g filter="url(#v5s_cardShadow)">
    <rect x="1486" y="184" width="372" height="96" rx="10" fill="#fffbeb" stroke="#d97706" stroke-width="2" />
    <text x="1672" y="208" fill="#92400e" font-size="13.2" font-weight="900" text-anchor="middle">광(Fiber) HDMI 연장 수신기 (Optical RX)</text>
    <text x="1500" y="232" fill="#334155" font-size="11.2" font-weight="700">• 200M 광케이블 빛 신호를 받아 HDMI 영상으로 무손실 복원</text>
    <text x="1500" y="253" fill="#dc2626" font-size="11.2" font-weight="800">• 단, 방A와 무조건 똑같은 11뱅크 복제 화면만 표출됨!</text>
    <text x="1500" y="272" fill="#b91c1c" font-size="10.5" font-weight="700">• 추후 4개 뱅크만 분리 표출 요청 시 장비 철거·재구축 필요</text>
  </g>
  <line x1="1672" y1="280" x2="1672" y2="318" stroke="#d97706" stroke-width="4" marker-end="url(#v5s_arrAmber)" />

  <g filter="url(#v5s_cardShadow)">
    <rect x="1486" y="322" width="372" height="180" rx="12" fill="url(#v5s_tvGrad)" stroke="#fbbf24" stroke-width="3" />
    <rect x="1500" y="333" width="344" height="28" rx="6" fill="#d97706" />
    <text x="1672" y="352" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #2 [150M 11뱅크 복제 고정]</text>
    <text x="1672" y="382" fill="#fde047" font-size="12.2" font-weight="800" text-anchor="middle">방A 모니터#1과 100% 동일한 11뱅크 복제 화면</text>
    <text x="1504" y="407" fill="#e2e8f0" font-size="11.2" font-weight="600">• 눈으로 11뱅크 전체를 보는 현재 요청은 충족 가능</text>
    <text x="1504" y="428" fill="#fca5a5" font-size="11.2" font-weight="700">• 주의: 미사용 7개 뱅크 경보도 이 공장 TV에 똑같이 점멸됨</text>
    <text x="1504" y="449" fill="#e2e8f0" font-size="11.2" font-weight="600">• 원격 마우스 조작 및 4뱅크 필터링 전환 불가</text>
    <rect x="1622" y="476" width="100" height="12" rx="4" fill="#475569" />
  </g>

  <line x1="1468" y1="532" x2="1876" y2="532" stroke="#dc2626" stroke-width="2" stroke-dasharray="6 4" />
  <rect x="1504" y="519" width="336" height="26" rx="13" fill="#fef2f2" stroke="#ef4444" stroke-width="1.5" />
  <text x="1672" y="536" fill="#b91c1c" font-size="10.8" font-weight="900" text-anchor="middle">▲ 별도 공장 B (150M)  |  서로 다른 건물·공간  |  ▼ 방 A (50M)</text>

  <!-- 우측 하단 50M 방A -->
  <rect x="1468" y="554" width="408" height="364" rx="14" fill="#ffffff" fill-opacity="0.95" stroke="#059669" stroke-width="2.5" />
  <rect x="1468" y="554" width="408" height="40" rx="12" fill="#059669" />
  <text x="1672" y="579" fill="#ffffff" font-size="14.5" font-weight="900" text-anchor="middle">③-A 제1모니터실 [별도 방 A · 거리 50M]</text>

  <g filter="url(#v5s_cardShadow)">
    <rect x="1486" y="608" width="372" height="82" rx="10" fill="#ecfdf5" stroke="#059669" stroke-width="2" />
    <text x="1672" y="630" fill="#065f46" font-size="13.2" font-weight="900" text-anchor="middle">무전원 PoC 수신기 #1 (50M CAT6 수신)</text>
    <text x="1500" y="652" fill="#1e293b" font-size="11.2" font-weight="700">• 50M 거리는 구리 CAT6 S-FTP 연장기로 무리 없이 수신 가능</text>
    <text x="1500" y="672" fill="#047857" font-size="11.2" font-weight="800">• TV 뒷면 무전원 PoC 지원으로 별도 어댑터 생략</text>
  </g>
  <line x1="1672" y1="690" x2="1672" y2="718" stroke="#059669" stroke-width="4" marker-end="url(#v5s_arrGreen)" />

  <g filter="url(#v5s_cardShadow)">
    <rect x="1486" y="722" width="372" height="178" rx="12" fill="url(#v5s_tvGrad)" stroke="#34d399" stroke-width="3" />
    <rect x="1500" y="734" width="344" height="28" rx="6" fill="#059669" />
    <text x="1672" y="753" fill="#ffffff" font-size="15" font-weight="900" text-anchor="middle">75&quot; 대형 모니터 #1 [50M 11뱅크 복제 화면]</text>
    <text x="1672" y="784" fill="#6ee7b7" font-size="12.5" font-weight="800" text-anchor="middle">150M 공장 모니터#2와 100% 동일한 복제 전광판</text>
    <text x="1504" y="809" fill="#e2e8f0" font-size="11.3" font-weight="600">• 22채널 실시간 잔량/압력 초대형 숫자판 표출</text>
    <text x="1504" y="830" fill="#e2e8f0" font-size="11.3" font-weight="600">• 미니PC 없이 메인 PC 1대만으로 통합 구동</text>
    <text x="1504" y="851" fill="#fde047" font-size="11.3" font-weight="700">• 시청 전용 환경에서 컴퓨터 관리를 최소화한 구성</text>
    <rect x="1622" y="872" width="100" height="12" rx="4" fill="#475569" />
  </g>


  
  <g filter="url(#v5s_cardShadow)">
    <rect x="44" y="940" width="966" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="44" y="940" width="966" height="36" rx="10" fill="#92400e" />
    <text x="62" y="964" fill="#ffffff" font-size="14.2" font-weight="900">[3순위 단일PC 복제형] 150M 거리 적용 시 반드시 지켜야 할 물리적 한계와 숨은 리스크 경고!</text>

    <rect x="56" y="988" width="464" height="154" rx="8" fill="#fef2f2" stroke="#fca5a5" />
    <text x="72" y="1014" fill="#991b1b" font-size="12.2" font-weight="900">1. 왜 150M 구간에 일반 랜선(CAT6) 연장기를 쓰면 실패하나요?</text>
    <text x="72" y="1038" fill="#1e293b" font-size="11.2" font-weight="700">• 도면 거리 150M는 천장 배관 입상·우회 시 실제 길이 180~200M가 됩니다.</text>
    <text x="72" y="1060" fill="#b91c1c" font-size="11.2" font-weight="800">• 시중 CAT6 연장기(HDBaseT 150M 한계)는 신호가 끊겨 화면이 안 나옵니다!</text>
    <text x="72" y="1082" fill="#1e293b" font-size="11.2" font-weight="700">• 또한 공장 건물 간 구리선 직결은 유도 낙뢰 시 양쪽 장비가 소손됩니다.</text>
    <text x="72" y="1106" fill="#047857" font-size="11.2" font-weight="800">→ 해법: 단일PC 복제를 고집할 경우 150M는 무조건 [광케이블 연장기] 필수!</text>

    <rect x="534" y="988" width="464" height="154" rx="8" fill="#fffbeb" stroke="#fcd34d" />
    <text x="550" y="1014" fill="#92400e" font-size="12.2" font-weight="900">2. &quot;4뱅크 요구 → 11뱅크 요구&quot; 현장에서 복제 방식이 위험한 이유!</text>
    <text x="550" y="1038" fill="#1e293b" font-size="11.2" font-weight="700">• 150M 공장은 실제로 4개 뱅크만 사용하는데 11뱅크가 똑같이 복제되면,</text>
    <text x="550" y="1060" fill="#b45309" font-size="11.2" font-weight="800">  안 쓰는 7개 뱅크 알람까지 매일 번쩍여 작업자 혼란(알람 피로도)이 발생합니다.</text>
    <text x="550" y="1082" fill="#dc2626" font-size="11.2" font-weight="900">• 가동 후 &quot;다시 우리 4개 뱅크만 보여달라&quot;고 재요청할 확률이 매우 높으나,</text>
    <text x="550" y="1106" fill="#dc2626" font-size="11.2" font-weight="900">  분배 복제 방식은 화면 분리가 불가능해 장비를 다 뜯어내야 합니다!</text>

    <rect x="56" y="1156" width="942" height="62" rx="6" fill="#ecfdf5" stroke="#6ee7b7" />
    <text x="527" y="1180" fill="#065f46" font-size="11.8" font-weight="900" text-anchor="middle">★ 아키텍트 결론: 광 HDMI 연장기 세트 비용(약 25~35만원)이나 [광 미디어 컨버터 + 미니PC 1대(약 30만원)]나 비용은 거의 똑같습니다!</text>
    <text x="527" y="1202" fill="#047857" font-size="11.2" font-weight="800" text-anchor="middle">같은 비용이라면 현재 [11뱅크 전체 표출]도 되고, 나중에 [4뱅크 전용 표출]로도 1초 만에 바꿀 수 있는 [1순위 하이브리드안]이 100배 안전합니다!</text>
  </g>

  <!-- 하단 범례 -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="1026" y="940" width="438" height="294" rx="12" fill="#ffffff" stroke="#334155" stroke-width="2" />
    <rect x="1026" y="940" width="438" height="36" rx="10" fill="#334155" />
    <text x="1046" y="964" fill="#ffffff" font-size="14.5" font-weight="900">배선 규격 및 거리별 신호 범례 (Legend)</text>
    
    <line x1="1044" y1="1004" x2="1108" y2="1004" stroke="#334155" stroke-width="4" marker-end="url(#v5s_arrSlate)" />
    <text x="1120" y="1009" fill="#0f172a" font-size="12" font-weight="800">현장 계장선 (4~20mA 센서 / 솔밸브 제어)</text>

    <line x1="1044" y1="1042" x2="1108" y2="1042" stroke="#d97706" stroke-width="4.5" marker-end="url(#v5s_arrAmber)" />
    <text x="1120" y="1047" fill="#0f172a" font-size="12" font-weight="800">타공장(150M): 광섬유(Fiber) HDMI 연장 선로</text>

    <line x1="1044" y1="1080" x2="1108" y2="1080" stroke="#7c3aed" stroke-width="4.5" marker-end="url(#v5s_arrPurple)" />
    <text x="1120" y="1085" fill="#0f172a" font-size="12" font-weight="800">PLC ↔ PC 이더넷 직결 (CAT6 S-FTP)</text>

    <line x1="1044" y1="1118" x2="1108" y2="1118" stroke="#059669" stroke-width="4.5" marker-end="url(#v5s_arrGreen)" />
    <text x="1120" y="1123" fill="#0f172a" font-size="12" font-weight="800">방A(50M): CAT6 S-FTP HDBaseT 연장 선로</text>

    <line x1="1044" y1="1156" x2="1108" y2="1156" stroke="#0284c7" stroke-width="4" marker-end="url(#v5s_arrBlue)" />
    <text x="1120" y="1161" fill="#0f172a" font-size="12" font-weight="800">관리용 모니터 로컬 HDMI 직결 (1.5M)</text>
    <rect x="1042" y="1182" width="406" height="38" rx="6" fill="#f1f5f9" stroke="#cbd5e1" />
    <text x="1245" y="1199" fill="#334155" font-size="10.8" font-weight="800" text-anchor="middle">확정 거리: 관리석(1.5M) + 방A(50M) + 타공장B(150M·4뱅크사용)</text>
    <text x="1245" y="1215" fill="#0284c7" font-size="10.6" font-weight="700" text-anchor="middle">표출 정책: 현재 전 구역 11뱅크 통합 표출 (추후 4뱅크 필터 대응)</text>
  </g>

  <!-- 표제란 -->
  <g filter="url(#v5s_cardShadow)">
    <rect x="1480" y="940" width="396" height="294" rx="12" fill="#ffffff" stroke="#0f172a" stroke-width="2.5" />
    <rect x="1480" y="940" width="396" height="40" rx="10" fill="#0f172a" />
    <text x="1678" y="966" fill="#38bdf8" font-size="15" font-weight="900" text-anchor="middle">ENGINEERING TITLE BLOCK</text>

    <line x1="1480" y1="1018" x2="1876" y2="1018" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1056" x2="1876" y2="1056" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1094" x2="1876" y2="1094" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1132" x2="1876" y2="1132" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1480" y1="1170" x2="1876" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />
    <line x1="1596" y1="980" x2="1596" y2="1170" stroke="#cbd5e1" stroke-width="1.5" />

    <text x="1538" y="1004" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">사 업 장 명</text>
    <text x="1736" y="1004" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">YG-ONE 서운공장</text>

    <text x="1538" y="1042" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설비 / 시공</text>
    <text x="1736" y="1042" fill="#0f172a" font-size="13" font-weight="900" text-anchor="middle">세진가스텍 / ACSC 스마트관제</text>

    <text x="1538" y="1080" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">모니터 거리</text>
    <text x="1736" y="1080" fill="#dc2626" font-size="11.8" font-weight="900" text-anchor="middle">방A: 50M / 별도공장B: 150M (4뱅크)</text>

    <text x="1538" y="1118" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">전 송 방 식</text>
    <text x="1736" y="1118" fill="#059669" font-size="11" font-weight="800" text-anchor="middle">단일PC 복제: 50M CAT6 + 150M 광HDMI연장</text>

    <text x="1538" y="1156" fill="#475569" font-size="12" font-weight="800" text-anchor="middle">설계 / 개정</text>
    <text x="1736" y="1156" fill="#334155" font-size="12" font-weight="800" text-anchor="middle">2026. 11. 12 | Rev 5.0 · 복제안</text>

    <rect x="1494" y="1182" width="368" height="40" rx="8" fill="#ecfdf5" stroke="#6ee7b7" />
    <text x="1678" y="1199" fill="#065f46" font-size="11.5" font-weight="900" text-anchor="middle">50M · 150M(4→11뱅크) 최종 조건 반영 완료</text>
    <text x="1678" y="1215" fill="#047857" font-size="10.5" font-weight="700" text-anchor="middle">문서번호: DWG-YG-22CH-V5-SPL</text>
  </g>
</svg>
          </div>
        </div>
      </div>

      <!-- 패널 4: 원본 스케치 2종 -->
      <div class="diagram-panel" id="panelORIG">
        <div class="svg-frame">
          <div class="svg-frame-bar no-print" style="background:#334155;">
            <span>📝 초기 현장 도면(11.11) 및 대표님 병렬 분배 손그림 스케치 원본</span>
          </div>
          <div class="orig-compare-grid">
            <div class="orig-box">
              <h4>① 세진가스텍 초기 도면 (2026.11.11)</h4>
              <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA3sAAAKICAYAAADJvOPgAAAQAElEQVR4Aez9b2xkV2Lfff5qHseQYS+tZJ/YChbwyGBVa9BNZ0UbocesjNMyuJTINjA9jQYtTV606ACsHb5QUQHUprAE1AJ6Me1WsMMSHnRAvqEaCGyHabd6ADdLool0JwYZheOAwpjqSKoirHgTpO1NMDLhZATHz3DPObdu1a2qW/+rWP++Ld6qW7fOPfeczy2R/PHcP1864R8CCCCAAAIIIIAAAgicusAPfvCDkwcPHjBh0PbPwH/8j//RfZ6/JP4hUCTACwQQQAABBBBAAIHTEJifn9err76qN998kwmDtn4GfuVXfkWPHz8WYe80/k9mGwj0swBtRwABBBBAAIGOCHz++ef6zne+owcPHjBh0NbPwJNPPqkvvviCsNeR/3OpFAEEEBhgAbqGAAIIIIAAAv0hwMhef+wnWokAAggggECvCtAuBBBAAIEeFSDs9eiOoVkIIIAAAggggEB/CtBqBBDoFQHCXq/sCdqBAAIIIIAAAggggMAgCtCnrgkQ9rpGz4YRQAABBBBAAAEEEEAAgc4J9GrY61yPqRkBBBBAAAEEEEAAAQQQGAIBwt4Q7OTB6CK9QAABBBBAAAEEEEAAgUYECHuNaFEWAQR6R4CWIIAAAggggAACCFQVIOxV5eFNBBBAAIF+EaCdCCCAAAIIIFAsQNgr9uAVAggggAACCAyGAL1AAAEEhl6AsDf0HwEAEEAAAQQQQACBYRCgj/UKZNMpJRJxxeNmSqSUzpavmU0nFI9EFInYKa5ESKF66lHWbCtu6/CmeCKtkM2VN8CUSqfiZvtxpSqukFXtMqVV17NOPWVK6+3Oa8Jed9zZKgIIIIAAAggggAACPSeQNQEqNrspnV3R7du3tXJ2U7OxiAlzgaaaoBebPdTYVkYnJyfKbM3pcDZWVKauekzQi8eWdDi3pYyp5ySzpbHDWcVM4AtsrXjWruMC5hVd39wrfs9/VU8ZWzY41bNOPWWCdfbAPGGvB3YCTUAAAQQQQAABBBBAoPsCab21tKfJ1dtaS84oGo1qJrmrrQVp/XrKjKXJ/MsqdX1dWljR2kzUvJaiM0mtFJWppx4p/daS9iZXddtuy9YUndFrc5NmY/eUtq/DpmhSuzYYnuxq12602TKl63Wq3tLtnPJrwl5j4JRGAAEEEEAAAQQQQGBABUzYymS0m/RCnN/J2FkTwPYeKeMWZPTIDKgtXJxxr/yHmYsm7eXL1FNPWvdMZpycu6Dg1qImXJ6crKm4dn8rPDcqQNhrVIzyCBQJ8AIBBBBAAAEEEBgcATuaV9qbjE13/sLspzr058ueD/Vp7vy5eusZOyOlEvbcu0bP2SvbOAtCBAh7ISgsQgABBJoWYEUEEEAAAQQGSSCd0KwZgdPCRW+0LfNIe5rU2VhJJ2NnzdI9PcqULPdfltaTW74+e0W6eNud++fO2Vuvcc5ebj2e6hMg7NXnRCkEEEAAAQSaEmAlBBBAoG8FTECL26Q3uarMWgsHVobVkwuNC1u7SubO/VN0RmveCYJVrrDZt5pdaThhryvsbBQBBBBAAAEEhlSAbiPQFwL2apoRE/T2Jhe0tZtU/ry6SiN4ufBWOuJXq54yjEr1lxVkQT0ChL16lCiDAAIIIIAAAggggEBHBHqvUhvQYkt7kh3R2y25WEr0jMbqbHI99Rz6J/nVWSfFGhMg7DXmRWkEEEAAAQQQQAABBAZWIB/QFraUCY7o5Xsck7045/q94psjpL1La+pCbgiw3nr2Nu8rd00XbwsVRgi9N4fksY3dJOy1EZOqEEAAAQQQQAABBBDoW4FsSlf8Eb21mcKhm0Udiipp72+3fl2ptBfTsumUvFvv5Q73bKSevSVdSXn1KJtWYnbdDCjeVsndH4pawIv6BQh79Vv1cknahgACCCCAAAIIIIBASwLZ+5vaszXsLSkW8W6FEIn4zwnlx/Jm1pTZGtPmbEyRSESx2U2NbWVk8qFdW43Uc5JZ1dimV08kdl1azQTu85dVKm62n8hv2dXf+kOn6m29Ze2ugbDXblHqQ6AnBGgEAggggAACCCDQmEA0uevdAuHkJOS5+Ny9qAl8u/lyuybo5Y7fNJtspB5Fk1rb9bdn6ika0osqad/zU6Spu+jLtOHkZLf6KGBomU7VW9S6nnhB2OuJ3UAjEEAAgQ4LUD0CCCCAAAIIDJ0AYW/odjkdRgABBBBAQMIAAQQQQGDwBQh7g7+P6SECCCCAAAIIIFBLgPcRQGAABQh7A7hT6RICCCCAAAIIIIAAAq0JsPYgCBD2BmEv0gcEEEAAAQQQQAABBBBAoESgrWGvpG5eIoAAAggggAACCCCAAAIIdEmAsNcl+CHZLN1EAAEEEEAAAQQQQACBLgkQ9roEz2YRGE4Beo0AAggggAACCCBwWgKEvdOSZjsIIIAAAuUCLEEAAQQQQACBjgkQ9jpGS8UIIIAAAggg0KgA5RFAAAEE2idA2GufJTUhgAACCCCAAAIItFeA2hBAoAUBwl4LeKyKAAIIIIAAAggggAACpynAthoRIOw1okVZBBBAAAEEEEAAAQTaKHD79m1du3aNCYO2fgY+//xz9ykdirDnesoDAggggAACCCCAAAI9JPDGG2/oy1/+cg+1iKYMioD9bD399NMi7A3KHqUfjQhQFgEEEEAAAQQQ6LrA+fPndY0RLQw68BlYWlqS/UfYswpMCCAw5AJ0HwEEEEAAAQQQGDwBwt7g7VN6hAACCCDQqgDrI4AAAgggMAAChL0B2Il0AQEEEEAAAQQ6K0DtCCCAQD8KEPb6ca/RZgQQQAABBBBAAIFuCrBtBPpCgLDXF7uJRiKAAAIIIIAAAggggEDvCvRmy4rC3vz8vCKRCBMGfAb4DHT0MzA+Pt6b3xFpFQIIIIAAAgggMEACRWHvs88+04MHD3RycsJ0CgY48zkb1s/Ahx9+OEDfRukKAggggAACCCDQmwJFYa83m0irEBgaATqKAAIIIIAAAggggEDbBAh7baOkIgQQQKDdAtSHAAIIIIAAAgg0L0DYa96ONRFAAAEEEDhdAbaGAAIIIIBAAwKEvQawKIoAAggggAACCPSSAG1BAAEEqgkQ9qrp8B4CCCCAAAIIIIAAAv0jQEsRKBIg7BVx8AIBBBBAAAEEEEAAAQQQGAyBL2kw+kEvEEAAAQQQQAABBBBAAAEEAgKM7AUwmPUEeEQAAQQQQAABBBBAAIH+FyDs9f8+pAcIdFqA+hFAAAEEEEAAAQT6UICw14c7jSYjgAAC3RVg6wgggAACCCDQDwKEvX7YS7QRAQQQQACBXhagbQgggAACPSlA2OvJ3UKjEEAAAQQQQACB/hWg5Qgg0BsChL3e2A+0AgEEEEAAAQQQQACBQRWgX10SIOx1CZ7NIoAAAggggAACCCCAAAKdFOjdsNfJXlM3AggggAACCCCAAAIIIDDgAoS9AdnB6URE8VS2Sm+ySsUjikRKpnhK1dayFWZT8fL1mqjH1hU6pROK1NGO0HVLF2ZTikcSStvlLdabrmlqNxI+ObN29Sl8ExWWppWIxOU+Cuk2ulbYGosRQAABBBBAAAEEelegZ8Je2vxiHYlElHC/pYeApc0vrub9SGmBrPnlNl4cRuLxhFLpWhGmeBtZU388HghC8bhpS2kdfmDK/TJdXIXStg/x4vDkltl2V5xywaSkrvKXpp+mjtLul5cLWeICUEybcxmdnJwUTZm5TcX8cBCyql0UTe4WrVNax0lmVZO2YOmUzu0z0+5IJGCbm6+nL+lEvGKIdYGqnkqK2uU5RiLl7YlE7LJa+6Pa+rXWLWpI0Yu0+exUD+uF4rZsJGLbGpyqb9taxRu2KmyzR+doFgIIIIAAAggggEAVgZ4JezNrGa2axLA+G/JLqw0rs+vS5KoyazP57thfYCOx69LcijKBEHN7RdqcjaneX25toIjNHmpspRCGMitzOqxYx56W3qqUSvPNK8zYdgfaVxyW1lToUWGVds6l31rS3sKWdpPRsmptkDNZrbH+lNVSYcHMWiAkbmnB/LcVcAjsyvAK0gnNro9pJaTd4SvUs3RGa4E2ZOyHztgU9kmt/VG8fn69rQXz+TyrWD1NqFBm71GmwjvliydXC59Vrw3V2x1Nrmhsfdb8AaO8LpYgMDgC9AQBBBBAAAEEggI9E/akqJK7NhCsa7ZodMyMpl1Z0p4WtLWbNKVyzTdBILZklm7tai05U1hu3o6akLGbWZXq+eXW1GNz5GrG1DNTCEPRmaT8OkJHXOqp27Rl8L7SSviHSfqdyzzSnj9f6Tn7qQ7Nf5+WDpZWKi+z36+vm3z/WkfDcOaRafnhp2ZrFRtS1xvZTw+lsTMqfILqWs0rZP6YYbpqPq/31MCfELx1636c0Wsm2K5fLx55rnt1CiKAAAL9KECbEUAAgSEX6KGwZ/eEGTUxIW1yb0mx3CFn6URMS3uTWs0ERy68ICAzIlNxdCh6QXOT9vfnar8++/WsKHTwKJrUihmw2du8XxwGFlZlfm9Wv/ziPPPaqiZNOA0LrXZ0NLYkrb7W2fFFN7poImHFEVG7z92hifHc+WZvuf0+d6FyfHJBzX5smp1cyJrUpJbUyECtyv5ldX/T/OHhYjOG5jNo/phhPuDKrB5qNve5L9tEyYK9pVjhPEq7jvmjRSRiD+uclRkDLyntvYxemNPk3qbu1x24vfV4RAABBBBAYFAE6AcCwybwpZ7rsAlYu/aQOBtO4nHZUbcFM3pXHMYysgMyk2djVZofNSOFJzqpmAbNqtn7Mr+jq1o9sbOTUtkvyGeUvG0ClAkoV9yVMExdnf5K33O/xB/6Q2MmqMTdL/f2F/yIc6rYBGt6ktHcZqwQEHLrxjbnlDnZDQ+7FSssecOMpJ4ER11L3raBcnbdjMyemJFbs19tNikpIjOEZ9ph9leuLel7JrJMzqly1svKDqbJjcqZwBT3HCKxJRMpy2ovX2D9TNkx89naNfvycDbuhczykrWXpE0w1aqaycvujxljW+4QW3dI7dnrKjsvVeX/ig7jtJ9xuw/c4anGuLy4t8T9AWRPm6Q9z4NHBBBAAAEEEBh2gYHvf++FPUtufnG1eW9vb89kgIzs77J2cX5yhwTao+ai+UVNzeQOPxw7U7me6JkxU/Weyk6nMgHKjfotvVX70DsTCmO5cBWJ5EJJ7jlstM1ssOzLhp/JyUnt+dsz2991v9zbgHQi61W2UtGCqBd+A+u4c70qhrS0Erk2RiLBNtuRo3XNFi0Lvp9QOrDddCKi2NKYtk7syKwZuTWBz6xc49yxXJAbq3JYZC6oywXxaKFvGRPCA9sPm7Xh04bCsa0T77NlLTNz2ozVuqJpWG3GyfxFYmElcIixXyyw38v2sw2bxvD62UzRHyRs4Du5eM+F8tBQ7Nfd1HNU9uNcNlLdVF2shAACCCCAAAIIINDrAr0Z9ozazMUF8zipaofxmQJlXzZcRCKB8BFv8zlKgS3OrNlRFBN8AS71ewAAEABJREFUav1WPrmaG7XygpkLWbnQFXbRlMAmvNm0vVCJsbh9W6uT67pe12iiCSFBh7rn/bBmg1l5e4NtD5+3oc422xttmz20ffeX2eW23ozOXjf7qKJbpubIrTssdGHLhNwGR6qMpRnQ02omF/Rsk+xkA58JomNLsRpB1Bb2J9tHE35NO8r+IGGLBPZ7fj/nQl7kinTbfAbyy215fzJ/7LC2F+8ZI7Pfwpj2TDsjEe/9SMR7DivnV+k/eyPVj5TxF/CMAAIIIIAAAgggMLACPRv2qopHz8iOt+UPaQwUnlkrBBR/tOs/ldwnLj/KEjurSbNuWD1msftyF94wpcKPGJ1xF73Q+vXmDwF0W6nyYMOBGTmaXL2tZNSMYN1elZau1LE9G6oKFjY8+FPGnnBoAor/uvg5GMyqtKvmW6atu2b7uyEjXsq9F5qQTMW1Rm6NyfX1SdnzDO35iPV5mHrtlwtSlQ5b9cwqNcuuXphs0ItpaWxLVQ8VLqzgzblQWcnFK+I/+p/l0vb4y4v3mx9ebR9y/bN9LfH3RqoP5R8N7G+LZwQQQAABBBBAAIHBE+jPsKeY3Kl0ZcdWhu+gL5fcJy4/muLOYZKqXfLeXQSkyrlj0aQdbdszeSOlT8M33/xSMwplDzcsum2CDQvukMN4HYHP23Q60czhid66+cd0pXvm1duOyiONCa2p2jl/+Ta4GVOPGZqz59q58ziNh5d/Gx3BtWGtyn0d3bYqPDiLmHffwtIkVmGV9i82DrkRvUjEG9mLREKeOziy3f4+DUyNdAQBBBBAAAEEEOgJgT4Ne2ZkyJ4wt17tvmFp2Wt8VFf266kwMudGkKTJuQtmLKpSTbk69pa0tF6pTDPLTRi5bm89UHxOl6vJBJzdBgOfW6/Jh7QJi5FZKXiPvPyokmtHjTCZtkHRVRC4754Z3TqxU8ghnRVHbo1JfFaHq8Xncdrz3LbGltTui+XYEbT8HwZydu58v9lDdxho6Xu5Iqf0ZEfwrF+VyR/aDrTIG6keU5XTVAOlmUUAgfYIUAsCCCCAAALdEejTsGewZtaUWZ3U+mxciVRawavJZ9MpJUwoqCt7mXrs78RLMVNPulBL1gSUuBlBsrd3qPlLfa4O06o2fpkQuXvirtIYWqkNfLkrV4a+37aFXmhe2KpweKdthwGsdtEPd3GZkoBWaJ7ppxmam1wP3mOu0sitKVvBJCyYFbbRvjkbLE+adq9zNK5shM4/j7L1fngj1WfN2HjrdVEDAggggECTAqyGAAIInJJA/4Y9A+R+8c6sSJvXFQv8ghy7vimtZJQxIcQUq/k1s7Zryo7p8HrMXQUxEokodv1QY1sZ7dZ5mJ49d2yy0pb2loraF4kED7er9zDISpU3vty51dkvaUb2WjnrsxUChxn9jNtzCquMftqL7dgLioRfQMSM1l1Z0t7CRbMlvy9Rd9VI77YK/rJBeK5jNM6NdpaO1lUI2g2TeFc5rT5S3XClrIAAAggggAACLQqwOgKdEujdsGdGy+oaQYmaX6B3d4sPDzSv12aiito6dsMuEFLOacvu7gZ+yc7VUVwyqqQtExaU7AiX/UV9t3h7dsQpf8ijfb9syl1Mo3hDbX9lw1YkEgyZpfMVwpxpievDlhR6u4XYpuYyVUYgzfqy++HEVZAP05GIv/2YHq0Y9xJTGxC92yrYCjo3rc/67aj0XNmlc63qUM3udhWTDV/htkOtoVoEEEAAAQQQQACBcIG2Le3dsNe2LlKRC2tlIdMErKJlNUaPXGArXce+rjesmlBetD27rjeV5Dxvh828ptXJBm+r4K1Z52MuuFdoUyGg13Cpc2u9UCx7f1N7k3O6EO2F1tAGBBBAAAEEEEAAgU4LEPY6LXxK9c+s1RhdO6V2tG8zJoytLJjBvftF52PWrN+NsOYCmg2oJSOtNddvUwF3qGyXtp3vQlH/03praU8LK8Ujz/myzCCAAAIIIIAAAggMnABhb+B26QB1yISVrbHNtl9lc4CEqnYl+GY2dV2HC1sKHUUNFmQeAQQQQAABBBBAYGAECHsDsysHsyP24jk1r4Y6mF1va6/sSGO9Fxtq64aprJcEaAsCCCCAAAIIDJkAYW/IdjjdRQABBBBAwBPgEQEEEEBg0AUIe4O+h+kfAggggAACCCBQjwBlEEBg4AQIewO3S+kQAggggAACCCCAAAKtC1BD/wsQ9vp/H9IDBBBAAAEEEEAAAQQQQKBMoM1hr6x+FiCAAAIIIIAAAggggAACCHRBgLDXBfSh2iSdRQABBBBAAAEEEEAAga4IEPa6ws5GERheAXqOAAIIIIAAAgggcDoChL3TcWYrCCCAAALhAixFAAEEEEAAgQ4JEPY6BEu1CCCAAAIIINCMAOsggAACCLRLgLDXLknqQQABBBBAAAEEEGi/ADUigEDTAoS9pulYEQEEEEAAAQQQQAABBE5bgO3VL0DYq9+KkggggAACCCCAAAIIIIBA3wgMSdjrm/1BQxFAAAEEEEAAAQQQQACBtggQ9trCSCV9J0CDEUAAAQQQQAABBBAYcIGisPfkk0/queeeUyQSYcKAzwCfgY59Buz3ml773kp7EEAAAQQQQACBQRMoCnvvvvuuTk5OmDDgM8BnoKOfgR/84AeD9r2U/gyeAD1CAAEEEECg7wWKwl7f94YOIIAAAggggAACHRGgUgQQQKD/BAh7/bfPaDECCCCAAAIIIIBAtwXYPgJ9IEDY64OdRBMRQAABBBBAAAEEEECgtwV6sXWEvV7cK7QJAQQQQAABBBBAAAEEEGhRgLDXImBrq7M2AggggAACCCCAAAIIINAZAcJeZ1ypFYHmBFgLAQQQQAABBBBAAIE2CRD22gRJNQgggEAnBKgTAQQQQAABBBBoVoCw16wc6yGAAAIIIHD6AmwRAQQQQACBugUIe3VTURABBBBAAAEEEOg1AdqDAAIIVBYg7FW24R0EEEAAAQQQQAABBPpLgNYiEBAg7AUwmEUAAQQQQAABBBBAAAEEBkXAhr1B6Qv9QAABBBBAAAEEEEAAAQQQyAkQ9nIQPAUFmEcAAQQQQAABBBBAAIF+FyDs9fsepP0InIYA20AAAQQQQAABBBDoOwHCXt/tMhqMAAIIdF+AFiCAAAIIIIBA7wsQ9np/H9FCBBBAAAEEel2A9iGAAAII9KAAYa8HdwpNQgABBBBAAAEE+luA1iOAQC8IEPZ6YS/QBgQQQAABBBBAAIEigY8//lg/8RM/oUgkwjQIBlX68Oyzzxbte160T4Cw1z5LakIAAQQQQAABBBBok8Djx481MTGh4+NjpgE2ODw81Oeff96mTw3VlAr0ctgrbSuvEUAAAQQQQAABBBBAAAEE6hQg7NUJRbFeEKANCCCAAAIIIIAAAgggUK8AYa9eKcohgEDvCdAiBBBAAAEEEEAAgYoChL2KNLyBAAIIINBvArQXAQQQQAABBAoChL2CBXMIIIAAAgggMFgC9AYBBBAYagHC3lDvfjqPAAIIIIAAAggMkwB9RWC4BAh7w7W/6S0CCCCAAAIIIIAAAgj4AgP+TNgb8B1M9xBAAAEEEEAAAQQQQGA4BQh7je931kAAAQQQQAABBBBAAAEEel6AsNfzu4gG9r4ALUQAAQQQQAABBBBAoPcECHu9t09oEQII9LsA7UcAAQQQQAABBHpAgLDXAzuBJiCAAAIIDLYAvUMAAQQQQKAbAoS9bqizTQQQQAABBBAYZgH6jgACCJyKAGHvVJjZCAIIIIAAAggggAAClQRYjkBnBAh7nXGlVgQQQAABBBBAAAEEEECgOYE2rUXYaxMk1SCAAAIIIIAAAggg0EmB7eSIpm4dNbmJI92aamX9JjfLal0VIOx1lb+tG6cyBBBAAAEEEOhRgQ8//FDf+MY39NxzzzHVafDqq6/qk08+0RdffNHaXj26pamREY1UmJLbueq3k+Flpm7JxatcPa68KzulYO6yQazSNvLL3cq57QWfbH3+doLL65yvuu1K2yyq2wuC+aKur0n5NLbo0fYtJZNTmpoyU/KWth2KfYeplwUIe728d2gbAi0JsDICCCCAQK8IrK2t6d69e3r48CFTnQY2IP/5n/+5/uIv/qK13Ti6qJ3jYx2XTgc3NBGo+Sj7kTRxQwel5XYWNRooV2124sZB+XZy9R3cCG6tWi3NvVdx26npOio80if7E3rG7+jRJ9qfvyB/zaNbUxq/fFd65qrsZ/nqM3d1eXxE+XBYxxYo0h0Bwl533NkqAgggcPoCbBEBBLom4I9OLS8v68GDB0x1GHznO9/RL/7iL+rnfu7nOrLfjt6/q30T7l7xE01dW8kFotFnNKFzio7WtVLvFzrK6qNAf7bvb2gin/y29fbyvsnBa0otTmt0dFTTizu6My9t3MyNeop/vSpA2OvVPUO7EEAAAQQQ6LAA1Z++wDPPPKPz588z1WHw7LPP6qd+6qc6tJNyAebS8/lRu6NP9qVz0fzrsg2PRk0cygU8N19Wog8XbCtpD28dX9a+NnTZzpvp8oa0vzyuETd0N61XDg60s1icbEefmTCFPvEOce3Dng9Lkwl7w7Kn6ScCCCCAAAIIIFBdYGjePbp100SbeV0tCTD66KaSU/75fVOaurUdCDPTSh2n5A0EBud7g82FMxPU8ucHjhSfcxfeStuPY7lDTOfv5A5BvaN5TejGwbGOc4eA2tG80vVdOC5dyOueEyDs9dwuoUEIIIAAAggggAACnRM40vt3zShe4Jw0mUhnT9mTLunCmgk59jy7g0vS8mWNu9GtzrWmXTWXn7PnBdPCxVvGtWy6HbY9G9zmL3gxVkWHdIaVNsu2k7KjfyoyNMv56jkBwl7P7RIahAACCCCAAAIIINAxge23TegxI1dFJ+uNanHHhLydRU37RyvaC7t4J6YpeNXNau0qH13zRwlHNF4paVWrsA3vTadMv2x4PT5Q+DVitnV/I3cuot2evTjLxDOVD2c1QW/KJr2JGzrIjfzZ1Zh6U6DtYa83u0mrEEAAAQQQQAABBBA40q2bG9LEJT3vh7pqKO5CLPv6pI7bDBRC1bE7HLL40EhvmX9YZLVNnvp7JSN59qqkE4FzGYPtsVflHDFBb39iXndMMK6HMLg+86cvQNg7ffNh2yL9RQABBBBAAAEEekPg6H25Iziv1n87hVNr+P6yxovOuSuMCo6MFN/Tr11tcod4llycxY5AeiOUxdu0Qc++Jzuit+MdItqudlBP5wQIe52zpWYEEAgVYCECCCCAAALdEdh+ezn8dgtHtzRlglbp6Xnu9gwKHOLYqWZPp9xoYNm9AN3hl3ZUcEel15IpbYoX0IIBsTBf2i9/XTsaWTwCGbg4y3Fhm/mgN39HB4zo+Xx98UzY64vdRCMRQACBARagawgggMBpCJhA5x3BWbjdQn6zo8/r0oS9b1xS27lDNo+2bymxvG8GstaqBK3crQtMUCxcBdMLWW4UbOOySpd7ry9zscQAABAASURBVM128htvfcaGtspB8VjVTq2zF2eZ8O+pV3JIp2uZcbMOBsKdo8ehm06lbx4Ie32zq2goAggggAACwyFALxHohMCRCXHn5m+U327BbWxUizsHunPuI10ez4W1y3d17kb5/eVc8fyDd+uCakEr/L1eOQzySPYqpOeiuQh39IkZ+Xym6OIs3uim6XDoYabtDa1mK3y1WYCw12ZQqkMAAQQQQAABBBBoq0BbKhudXlQqtajcDQZC6hzVdGoncDjljlK1jp1Uv/+zITcw8mcPJy05THN0MWhiDykNTr0SWvt9P3Su/YS9ztlSMwIIIIAAAggggAACCLRdgArrFSDs1StFOQQQQAABBBBAAAEEuihgz83baXq00RvFa379LnacTTctMDRhr2khVkQAAQQQQAABBBBAAAEE+lCAsNeHO40mt0WAShBAAAEEEEAAAQQQGGgBwt5A7146hwAC9QtQEgEEEEAAAQQQGCwBwt5g7U96gwACCCDQLgHqQQABBBBAoM8FCHt9vgNpPgIIIIAAAgh0VuDzzz/XtWvX1Mr04Ycfukbeu3ev5bpaacdprPvw4UPXVx4QQKD7AoS97u8DWoAAAggggAACPSywurqqf/Nv/k1LLfz617+uN954Q88++2xL9fT6yn/5l3+p+fn5Xm9mu9pHPQj0vABhr+d3EQ1EAAEEEEAAgW4L/KN/9I8GfkTu2rVrLfcxmUx2e1exfQS6KNB7mybs9d4+oUUIIIAAAggggAACCCCAQMsChL2WCVurgLURQAABBBBAAAEEEEAAgU4IEPY6oUqdCDQvwJoIIIAAAggggAACCLRFgLDXFkYqQQABBDolQL0IIDAIAtlUXJFIpK4pnsqWdzmdqGvdSCSiRLp89fqWZJWKRxS6/foqoBQCCPSYAGGvx3YIzUEAAQQQQKCqAG/2pUA0uauTk5PAlNHqpOnK5KoyRctPtJuMmjdKvmbWAusG6ymfX5spWVdeiItEwsJmXGHZsrQGXiOAQH8KEPb6c7/RagQQQAABBBDoWwEbvmLanMsoM7epWDxl4lh9nUknTGArKW/XdMsrDulFldwtD4UnmVVNakxnQrKlrZMJAQT6X4Cw1//7kB4ggAACCCCAQF8I2JBnwlokpkcr3gieG/FbeaSYHXULCXGl3Zq5uFC6yLzO6tNDafJszMw38JV5pL3Js2pwrQY2QNEuCbBZBPIChL08BTP9IPD555/rb//tv133eQuRiP2hyhSJYBCJ9KfBT/zET+iDDz7oh/89aSMCCFQSyKYUd9+DvJBnD+csOtTSP0TTD32R8kMr8+f8za5Le0ty4dDVab+3xbS0J7M45n4+1nvOXfreuibnLoiBvUo7juUI9L+AF/b6vx/0YEgEbNh78skn6z5vwf5AZQo5dKfk/BCMetfoxRdf1Mcffzwk/4fTTQQGVCCa1G7u+25RyCvtrh/6TnZVetqeGwHM1eF/z87Yk/4Wtsp+Joae81e6LRNAr68vaKV0Q6XleI0AAn0tQNjr693XucZTMwIIIIAAAgi0QyCtRH4Ezo7C1Tsl1PRFNWs2O6vUlSVp9TWVXcul5rqnV+Dpp5/W97//fY2MjDANsMHY2Jjsvj69T9ZwbYmwN1z7m94i0KwA6yGAAAIINCUwo7WSETl/ZK7681ouiFUOizF77Ob6rDt0MxIpDZGJimExnYhpaWwr/KqfTfWxMyvZAPCDH/ygbOSyulvvHqlBuyvvm4cPH3bmQ0StIuzxIUAAAQQQaEKAVRBAoDmBSuGtUjhrNSwWt9JetXP2cFWZqseTFq/DKwQQ6F8Bwl7/7jtajgACCCCAQO8I0JLaAumEGYWblbZCRji2pFkzOlfx7gm1a69eIutdJGZWWzrZTXJRlupavIvAwAgQ9gZmV9IRBDoj4K4AF6//HlBlrbC/3LSyflmFLEAAAQT6USCr1PV1Ta5mFDqoNrMme8GV9euVvt9WGhEsOXwz7Put/T4c29RcxoTM0I13xpNaEUCg+wKEve7vA1owIALphPmBG/ZDtkL/XPmKf8U1vxTETX0hl9+21bl145V+ITAl0vavx3b9kqlonWq/OFQ6nMjUnf9qdX1Tkf1Lc1GbzLLSL1MmES/0I27+7J0tKZM1/Y0by0jElosrkfZL+I5meTzMq9b7JRviJQIIINA1gdqHc9qwGNo8EyRPQq7wGVqWhQh0ToCauyBA2OsCOptEQErr3rrnUPmvuPb9PS291fj12LKfHsr8+ViZ0osCFB26U+EXh60Fs+5Zxezm65gWwg5HOvEvLFCjgswj7Y2dqXw4kQl68diSDue2vL5ktjR2OKuYCXz5mk3Qi80eamwr407iz2zN6XA2ZgJfvoQ3s7ep+34G9JZI2fva3PNf8IwAAgh0UiCq5MqCuxde8FtYfov2e9nSnhZWOMQyb8IMAgi0LFAU9h4+fKhr1671zkRbOrYv7P3qWv70UEHzAul7WteCtrZMsAoLIcGa12fLg0vw/TbPu6BYLYC1cXtpk3gXLs5UrDH91pL2Jld1OznjBcLojF6bm5TW75m4bFczI3PX12V+O9LaTNQuUHQmKfP7lIpC9MKqVif3tFmS9rL3N039C1owVbqVeUAAAQQ6KeBG2NzJeYpEIsWTO5XvxHwv62QDqBsBBIZNoCjsXTPhKpvN6q//+q+ZBtjg3Xff1b179/rysz4YjfYDykXNzLzmQkjF0TsXUky2qXgOR7hI5pEZrmoqsGV13wx1VQtg4VussXRvSTH3i01cqfzoWlafHk7qbKzSut7o5+TcBS/o5YpFk7tmBM8fOczIdrW0vTMXF6S9R8rk1pHO6IIJiXub95XfvJmzfZ2cu6iz+XLMIIAAAp0WmKlwKwb/+1qnt0/9CCAwTAJFYc92/Jvf/KZef/11pgE2+Pt//+/bXc3ULYHcoYNeQIm6EFIYqSpt1Bklb69q0oSlK4WUVFoo/PXhdRXOdYsrnkqbeBNeNL80/ZaWtKrXKg+2qal/k6veYZjBc0asg+Z0wRuQK682+6kOzVKTWZVKxPN/AS86Zy/7qStjioV8HerTQrJT9MKccQwcymm3vzepuQsV02ZInSxCAAEEelfA/TGs6HD9RtsaVXL3pOfvv9doryiPwDALlIW9Ycag7wichoA7dFAL8o9edCFE67qXrrD1qHdY4t7SW7lDFyuUyy+2I2b2xZwu3j4xo2BmysxJS7PF57rZIkVTWonZdYWeL2LCpjcyFzGhMZCgzPrrs5F8EItEAvOhF0QxK/hfmRrn6+XKrc9ekelIrh9bGlsP9MPWoZDRwdhZs3RPjzK5SuxT9ILmAodyuv0wWSVs2nWY+lCAJiOAAAIIIICAL0DY8yV4RuBUBNJ6a2lPWrio/OCZCyHVD9WcWdsy8XBds6Fn9Zc23PvLrL2PUu40NskExl17fuD69cBhlMH1skrFZ7W+sKXQq3LnR+aCf/GtdCiSCZf2wjC71S8ykK5xvp5yQW5ha1dJvyNRs82q/Qj2qXQ+6kZRvUM5vcNVSw8RLV2D1wggMAACdAEBBBAYYgHC3hDvfLreBYH0Pa3bzZrRqUgkkhsRi8nmP+0FDjG0ZYqmGb22OmkTYYWwVlQ4/EXYaJcraYOeacPYlk5Ck54r1PyDvSBBWfCzo48hI3LBreTaG1zk5nPL3ahdcN69mXvIBcXS8wGjyRUtWOeUvQrnglaS0dwKPCGAAAIIDIsA/URgmAQIe8O0t+lr1wXsaFboLRFO7Mhd9dssRJO3Za8ouXQlpU/b1ZO0vR9fTJtzmSaDng2Kfmit8lx6SKc9X05zlc/Xs/2LntGYeT4MnnhnXhd95coULav6YkYXF4zz0pL2gqOrVdfhTQQQQAABBBAYYIGB7hphb6B3L53rLYHwq0t6bbQhxMyt+7cUMPNlX1F3jybtLWlpvezNwgJ7bzozalh6xKc7R02F0bRsKq7I7KFWM8FDMwvV1Ddn2rSbO2zTHroZNtnDLksrsyNvY1Xur+fKx3TWDGZ6h126Bd6DXTffD6/MeskJj16oDg+T7kqdpibvAjlmhi8EEECghsATTzyh27dv67nnnmt6+uVf/mWNj48rHo83XUcr2z+tdV966SVZrxqkvI0AAqckQNhrBpp1EGhCIJu6rnXZqz+GHzrohZAqF2qx25xZU1h2sm/lp/w5gAmlc9dSyaZTurK0ZwYVb8s/ctFdtS14dcx8BZ2fsWGsdtgyQdLeMM+E2yv+lUiz3kVkJlf9fuTK2HMRc521ffVuvVfhnEFjeGJCaSeOWO28HFtAAIFuCCwtLWljY0NvvPFG09Pf+Tt/Rx9++KG+9rWvNV1HK9s/rXW//e1vK51Od2M3sU0EEAgR+FLIMhYhgECDAvniJpjEzKhaJFJ8SKO97YG9p5uqXf3R3XNPWq9xT72Z11ZNZMxvMWTGBKDdjLbGDjUb89oRm93U2GqmRy6nXcf5en6vbDDLrGpsM+ad3xi7LjMUWdwPUyazNabNWa+M6+tWRoQ5H5FnBBBoVcCOVJ0/f17nW5ieeuop14yvfOUrLdXTShtOa92nn37a9ZUHBBDovgBhr/v7gBYMiMDM2onsiFHYtJuccfcuslfIDB/Xswg2pJk6du2IVG4+LLFEk9o1I1O16ppZszcfN/XZsmYEb80f0rOb6upk+7abH2Gs2RTT37Xd6v2ImsDnTPy++lfvlN2WWTfMMb/hXJld655f2OoM6yOAAAIIIIAAAl0XIOx1fRfQAAQQQACBwReghwgggAACCJy+AGHv9M3ZIgJ9JeDO7Wtl1MuMulUfhewrDhqLAAIItEeAWhBAAIFTECDsnQIym0AAAQQQQAABBBBAoJoA7yHQCQHCXidUqRMBBBBAAAEEEEAAAQQQaF6gLWsS9trCSCUIIIAAAggggAACCCCAQG8JEPZ6a3+01hrWRgABBBBAAAEEEEAAAQRyAoS9HARPCAyiAH1CAAEEEEAAAQQQGF6Bngh728kRjYyMKLldbUccaftWUlOmnC1rp6mppLaPqq1j3ttOurpt+aJp6pb8Vd32A6/NWuVfrp4p3fJXMmvfmrLtDi4rrFZap3sdaHtRW9xy05fC6swhgAACnRCgTgQQQAABBBAYIoEeCHvbur/hiW/cLAQwb4n/eKRbU+O6fFe6enCs42M7HejqpY90eTw8bOXXzH4kTdzQgVvHrpebdhY16hdq6Xlfy29XTamF2sPakW9XStOFksxVEXj8+LGee+45JgyG4jPw3nvv6Yknnqjyf0R33rLtOn/+vM4z9bnB+ba0/4UXXtBnn33WnQ8jW0UAAQQQqCjQ/bC3fV8bmtedO/PS/l29nx85K7T56FZCy/umzI4JRPmENqrpxR3dmTdhK1EpJOp0/m1crjEqeTrNGIatPP3003rw4IHeeOMNJgyG4jPwu7/7u3rxxRd77n/v3/u939Mv/dIv6erVq0wY6Ec/+pEePnzYc59TGtQIEf+jAAAQAElEQVSEAKsggMBACXQ57JkRu5tmWG/+gqanX9GNCRPcykbJtvX28r4ZnHsldORr+kLlkGj31NEn+9K5aJtG8WyNJdP8DdNuqfKoZEl5XrYs8NWvflXnz59nwmBoPgMt/0/ToQpisZi+9rWvMWGgn/3Zn+3Qp4xqEUCg2wJsv78Fuhv2jt7XXZPF5i/YAxhH9fylCZOa7qvooMijrD6SzWuj5jHkazql4+MdLVZ4263x0U0l3fl13jl2U7e2FTKA6Io2/hDV4toNTewvK1E4oa/xalgDAQQQQAABBBBAAAEEEGijQAfCXv2tO3r/rvY1L5f1zGqjz1/ShDZ0P5j2jj4xZSb0TLUwZ9YN/zqSPWVPuqQLa8cmFJrp4JK0fFnj1a8GE15dpaWji7pqBxiX31aw6WXFTSAcdxdjsaGzeJoiKJZxsQABBBBAAAEEEEAAAQSaF+hi2PMOz5Q9hNNv/+jzcoN7FS/U4hes93lUizsm4O0satoPiyaY7djzAzduBq6sWW99lctNp+6Y2Lqhy9VCZJULtOxUHZqsvN2+eIdGIoAAAggggAACCCCAwKkLdC/suQuzmP5uXA7cGmFcy/tmWfBCLaPPmNG+fX3SvuMupU7UqWm9csMehtreEGk0+EJg4AToEAIIIIAAAggggEDnBboW9rbt/RZCR7rsCFngQi2jUZ0zDh9lK6S9svvfmcJd+hpdXJO7yEzilrJdagObRQABBPpQgCYjgAACCCCAQAcEuhT2tt299SYuPR9ylcxp2QtsauN+7vw3b8Rsv8L5cF5ovKTn/cM0g0hHtzQ1MlJ2WwTvXMFmzwMMbqB0flSL3sl7Wt4ofY/XCCCAAAIIIFCfAKUQQAABBNoh0JWwd3TrpjY0oUuhCU1yt1MwJfwLtXgjZhu6PJXU9pHf7SNt35rSZROq5q8uhoRGU270+dw5gIX1jrZvKbFsb+WwVv0Knmb1pr6mU7KnBDa1LishgAACCCCAAAIIlAuwBAEEmhLoQtg70vv2fgsTFUbjbDfcPfcUuHedGTHbOdCdS9LNcf8qluO6efec7hwcK2Xv3GDXK5ty6537SJdz641fvqtzNw5UdkGUClfKbOYqmdOv3DBRtqwxUoVtjJjRx5GRqbZeMCZk6yxCAAEEEEAAAQQQQGAgBOhEfQJdCHs2gHlXyByt2MawMqOaXkxp59ism5t2dlKFq2yq0r9RTad2vNsuuPV2lCq58uV0qlDnsStTeJ0PhWbE7rjofn65NoYlTXvFT1vPTmHEsdo2vG3WuFeg+IcAAggggAACCCCAAAII1C/QhbBXf+PaW5LaEEAAAQQQQAABBBBAAIHhESDsDc++pqelArxGAAEEEEAAAQQQQGCABQh7A7xz6RoCCDQmQGkEEEAAAQQQQGCQBAh7g7Q36QsCCCCAQDsFqAsBBBBAAIG+FiDs9fXuo/EIIIAAAq0JHOnWVO4qz1O3lL+7T77SWu/nCxbPbCfFVZaLSQbjFb1AAAEE+kuAsNdf+4vWIoAAAgh0SmD/rt4vTXtH78veLajhTZZdwbnhGlgBAQT6QYA2ItDjAoS9Ht9BnWzeZ599pocPHzJhwGeAz0DDn4HHjx938tvT6dc9f0M3JvZ1tyTtHb1/V/sT85qfOP0msUUEEEAAgf4T6LUWE/Z6bY+cYnt+5Vd+Rc899xwTBnwG+Aw0/Bl4//339W//7b89xe9Ynd5UVM9fmtD+3fcDh3Ie6X0zrDdx6YKeKd380S0lp6Y0MpI7BNQ8TyUDh4GWHca5raQtc2tb27eSmjLzbt2ppLZL6+Y1AggggAACbRIg7LUJsvlqurdmMpnU+fPnmTDgM8BnoOHPwM/93M/pzJkz3fsG1oEtjz5/SRPBQzndIZwTuvT8aMnWTHAbX9bGuas6OD7WsZ0O7ujcxrLGk9Wj2/7yTd3UBa3ZdY4PdEMbulxjnZKN8xIBBBBAAIG6BQh7dVMNXsHl5WU9ePCAqdcMaA+fyT74DNijAp566qnB+sY4+rwuBQ7l9A7hvKSyrKdppWxYS00rHwNHp/XKjQlp476qxb2JG2vaWfTXG3WjibXWEf8QQAABBBBoUoCw1yQcqyGAAAKnJcB2Tktg1IUv71BO/xDO5wuBTvxDAAEEEECgvwQIe/21v2gtAggggEAHBUYXr2reHsp5y16Fc15XF/Njd8VbPTryzr2bKpyzN768X1ymc6+oGQEEEEAAgboECHt1MVEIAQQQQGA4BKZ1YX5f9jD3/fkLmg7ttD1nb1yX7z6jq2vH3jl7x8c6sIdxhpZnIQKdFqB+BBBAIFyAsBfuwlIEEEAAgSEVmL4w73o+fyE86mn7vjY0oRtri5quMPDnKuABAQQQ6JYA20UgJ0DYy0HwhAACCCCAgBOYTrnRulSFrKfRZ0zUK74n39F2UgkO43R8PCCAAAII9I6AH/Z6p0W0BAEEEEAAgV4WGF3U2h0z+rc8nr/PXuKmdGl+opdbTdsQQAABBIZQgLA3hDu9vi5TCgEEEBgGgVEt7hzruOIwnjXIldlZzF+Zc9SM/u0cm/Vy085OSoupHTMimJIbEDTvHx/vqHB9F+92DTuFBbZijS4G1nFLeEAAAQQQQKB9AoS99llSEwKDLUDvEEAAAQQQQAABBPpKoCzs/c7v/I6+/e1vMw2wwfe///2++pDSWAQQ6E0BWoUAAggggAACvS1QFPauXbumaDSqH//xH2caYINvfOMbunjxYm9/MmkdAggggEC/CdBeBBBAAIEeEygKe+fPn5cNfEzXBt7hySefFP8QQAABBBBAAIHOCVAzAgh0W6Ao7HW7MWwfAQQQQAABBBBAAAEEBlSAbp26AGHv1MnZIAIIIIAAAggggAACCCDQeYFeD3udF2ALCCCAAAIdEjjS9q2kpkZG8vejm5pKavuo8uaOtk35qUL5kakpJctWONItV2ZKt0Lq2k6a9aduyWxdycC2R0LnTXtyzXHrhZax9YW1w1uxvjZLrn7XLm+9ao/bySlNuc75fTVtKGlbmGX92zA6NfbN0S3ThuR2tWbyHgIIIIBAjwsQ9np8B9G8UgFeI4BAfwjYkDKuy3elqwf+/egOdPXSR7o8XimkTWn88kc6d/VAx7n71x1cvaSPLo9rKjR07Gv57WphxLu3nV/X8Z15QzehG/n22Hbl7otn3nFfEzd0kNt2fr3jA925JG2YdpQ2w4ayxtrstlL9wQTeyxvndDV4T775O3kTr10HunRuw1gWwmr1SoPv1rdvRhev6tzGZRO2g+syjwACCCDQTwKEvX7aW7QVgSYEHj9+rBs3bgzuRYeuXaNvXTB49OiRfvjDH1b8RB7dSmh5f153dkyYGvWLjWp6cUd35k1IS9iRNxX+uYAjE8R2lJrOr6DR6UXtHNywSSs30lVYxc2dShgZNe1e040J04z7gXDZbJtV7Z8JYjc3NHHjFU1XK6ZRLb5yQxPaULBJVVfJvVn/vpnWK6bTGzdL9lWuHp4QQAABBHpfgLDX+/uIFiLQksCrr76q119/XW+++SYTBm37DHzve9/Tv/t3/67CZ3Nbby/vVwws0xfMCNv+Xb1/5K/uBRzNX1VwMMt/V6OLuupWeV/5Veyb8ze8AFYSRuxb7Z9GFT1nav0om2tDk202VVT92n7bhOQJXXq+EHirlm/4zcb2zejzlzRRtK8a3iArIIAAAgh0UYCw10V8No3AaQjYkT27nZdffllvvPEGEwZt+Qz84i/+on7lV37FfrTKp6OsPjJLz0UrBJbplI6PdwrB7uh93d2XJp6pUN7UNfqMGVYrCx1RLa6Z0a39ZSXc+W2mYMe+jpT1OmXG1MxGmm6zWbfK1/b9DQNxSR3Leo3um9HndWliX3cLybxK63v2LRqGAAIIDK0AYW9odz0dHzaBK1eu6FoXDvdjm9cG0v0XfuEX9BM/8RPh/xsdfSIzrqcq2a14PVdeqhgOTelRN6y2r0+KhvbsG7lRv+W3FTjA0rzRzq8jbbvDUid045XcwZWttLli00oCZcVy5o2jbd1KLGt/4ob8Jpmltb9cuyfq3zcm2lr6/bslo6q1t0QJBHpYgKYhMDwChL3h2df0FAEEEBhIgenUHc1rQ5dLr57STG/NKOF4yVUvR0bGdfnuJd05CIxGNlN3zXWO9EmlEc6Ny/krmrqrio7f1N1zN3Sws2jiWM2KWyrgjap+kjt8taWqWBkBBBDoTYEBbhVhb4B3Ll1DAAEEuiIw+owmFDIKV6kxrrz0UfaoUgkduWMoK41ITbsLiWjjplo+mtOMlBVfjfNAd+btIaTLuh9sXsttDulqtUMsy67GuaOdVBNBz7W7gX1jmumNqn6kKrvHlOILAQQQQKAXBQh7ze0V1kIAAQQQqCQwGpV3LZNgOgoU3k6aUarA7RdG7Xlh0n7ZMZqFdY7ckNclVTqXbXRxTTcmvKt8ZgurtWFuVNMpewVRaeNy4DYHbWizuvGv0X3TjTayTQQQQACBtgkQ9tpGSUXDLUDvEUCgIDDtRtr2K5xHV34RklEt2sttVhqZO7qlm+66Jc9XOWQxV8f+spZN2UJb2jPnriCq4G0Octtrqc0lbasVxEqKN/ey0X2j3KjqOVW63k5z7WAtBBBAAIHTECDsnYYy20AAgeETGPIeeyNtG7o8ZUbDjnwMe6GTKV02YWz+askhiNMp3ZmXlsenlNzOr6AjMwo4Nb4szd/RTuh9Gfy6zXOuDjPX/q/pCzLN00bwpna57bXU5qKWjspddLTKCGdR8SZfNLpvvFHVZ6oE7SYbwmoIIIAAAh0XIOx1nJgNIIAAAsMoYEa+dg5055J0c3xE7qIiI+O6efec7hwcK5W7qGVQxh4ueXDnnD66OZ4rP6Lxmx/p3J0D7YStEFw5Nz/tbjSee9HWp2nZ2wOatKftQL2NtNmtZkYeyy8AM6Ipd7LhaMm9/NwajT9U3YatblSLde8b7wqhE5eqjaraOpkQQAABBHpRgLDXi3uFNiGAAAIDITCq6cWUdo6PdZybdnZSmq58Oz2NmtGynZ1C+eOdHRMMS1ewYcWUCQuAo4ve9sKuUmnqPg7e30/F/6ZTps6w9XLF3PvHpv251/5TfW2WvPXNNnIWvol99kct3eGiRfcTrNJXvwGB53q24RUfrW/fHNl7IE508CbvGuZ/9B0BBBDouABhr+PEbAABBBBAAIE6BaZfcReauft+4VDWOtfsSLGj9+9qf+JSxQvjdGSjVIrA0ArQcQTaL0DYa78pNSKAAAIIINCkgBnJuzqv/bvv98B97bb19vK+ys6vbLJnrIYAAggg0KBAG4oT9tqASBUIIIAAAgi0TWA6pTvn7irhzuNrW60NV3R066Y+mr+jsKNlG66MFRBAAAEEuiJA2OsKe8c2SsUIIIAAAgMgYC/84p/H163ujC7u1H1hnG61ke0igAACCFQXIOxV9+FdBPpcgOYjgAACCCCAAAIIDKsAYW9Y9zz9QDBh7AAAEABJREFURgCB4RSg1wgggAACCCAwNAKEvaHZ1XQUAQQQQACBcgGWIIAAAggMrgBhb3D3LT1DAAEEEEAAAQQaFaA8AggMkABhb4B2Jl1BYNAE7t27p+eee46pBw12dnb03//7fx+0jxz9aVLghz/8of7bf/tvTa7Naggg0NsCtK6fBQh7/bz3aDsCAy7w0ksv6eHDh0w9aPBf/st/0R//8R8P+CeQ7jUi8PHHHzdSnLIIIIAAAqcg0JGwdwrtZhMIIDAEAl988YXr5YMHD8TUWwZPP/20fu3Xfs3tHx4QiEQiICCAAAII9KAAYa8Hd8oANokuIdCSwPnz53WeqacMfvInf1J/62/9rZb2KysjgAACCCCAQGcFCHud9aV2BBAIFWAhAggggAACCCCAQKcFCHudFqZ+BBBAAIHaApRAAAEEEEAAgbYLEPbaTkqFCCCAAAL9LvCXf/mX+oM/+APZ537vS7+2n3YjgAACCLQuQNhr3ZAaEEAAAQQGTODSpUv65je/Kfs8YF2jOwj0qwDtRgCBJgQIe02gsQoCCCAw7AI//dM/rW9961saGRkZyOl73/ue28X2eVD72M5+ffe739Xf+3t/z5nxgAACCJyOAFupR4CwV48SZRBAAAEEigRisZj++T//5zo+Pm55+tVf/VV3a42TkxP1yhTsbK+0qd3teOONN/T666+3vP/sZ+A3fuM3NDo6Kv4hgAACCPSWwFCFvd6ipzUIIIAAAggggAACCCCAQOcECHuds6Xm3heghQgggECowLPPPuuW+8/uBQ8IIIAAAgj0mQBhr892GM1FAIFOClA3Ap5AOp3WxsaG7LO3hEcEEEAAAQT6T4Cw13/7jBYjgAACCHRY4KmnntLLL7+sp8xzhzdF9Qg0LfCNb3xDkUiEqYrBz//8zzfty4oIDIIAYW8Q9iJ9QAABBBBAAIFTEeiljXz++ec9d3Gjdl9IqNX6Pvvss17aZbQFgVMXIOydOjkbRAABBBDodYHHjx/rnXfekX3u9bbSPgQQ6KoAG0egpwUIez29e2gcAggggEA3BGZmZjQ/Py/73I3ts00EEEAAgX4V6K12E/Z6a3/QGgQQQACBHhD48MMPXSv8Z/eCBwQQQAABBPpMgLDXAzuMJiCAQPcFvviR9PC//Q1TnQb/v7/zdPd3Gi1AAIH2CKQTisRTyranNmpBAIEeEhi6sPfBBx/o4cOHTBj08megrW2zJ/Db7zl2hOJhhf3ul7HlhnGyQe/vvXes53b/B1OdBlv/6FX9H//X54bx40KfEeg7gXSi+Iqd8VSrsS6rdCquSCSusKqy6YTi+StkxpVIl2+vepmsUvFcm+NhIbTW+323i2gwAh0TGKqwZ4OePf/izTffFBMGw/IZ+LEf+zE9++yz+v3f//3Qz/23vvUtvf766x37JtMPFd/7r/9Ln/+vkx5uam827f/7Y0/2ZsPa0Cr7/4ytxn+280wI9J+AF4pmtaXCVS0zmtuMKZJIF3dnb0kxF9DCA5wrnE3lQtwVXd/cc4vKHkzQi80eamwr47aZ2ZrT4WzMBL5AyXrK+MX3NnW/NCtm76vS5v3VeEYAAU9gqMLeF1984X7pffDggbtUMc84DMNn4Hvf+54ODg70R3/0R6Gf+9/6rd+S/X/D+5YwnI9f/J+FoPfUE1/S+f/9x5hqGPzf/uJjffMvvzewHxh7M/Wevqn6wMrTsbYKpN/S0t6CttZmAtVGlby9qsn168WjcpOrypycmIC2q2Q0UDw4G01qN1dmd2Uh+E5u3oTL6+vSworWZrxKojNJ2aLr11O5w0TrKZOrbmFVq5N72ixJe9n7m9qbXNDCZK4cTwggUFFgqMJeRQXeQAABBHICL/zMj+lB/CeZahhM7f5z/d+/+M85tcF7euqpp/Tyyy/LPg9e7+jRIAqE9Sn76aE0eVax0jejZzSmPT3KlL7R6uuMHpkBv4WLwXApzVxckPYeydtcPWX8dpzRhblJ7W3eV2FwL6v7Zlhvcu6izvrFeEYAgYoChL2KNLyBAAIIIIAAAgj0r0D0zFggZAX6kf1Uh5rU2bIUGCjTzKyrt9KKh/rUJrZ6ygSqiF6Y02TwUE53COek5i60u/GBjQ7GLL1AwAkQ9hwDDwgggAACCBQEHj9+rHfeeUf2ubCUOQT6TGDmNa1Ormu26Py8rFJXlrS3sFJ8uOZeHefs1ep+5pEZLwwJkbGzJlrmRhLrKRPcTvSC5iYLh3J6h3DO6UI0WIh5BBCoJFAIe5VKsBwBBBBAAIEhE7AX85qfn5d9HrKu092BEogquXuiLc0qEsld3TIS0+ZcRidF5/GZTk/Wcc6eKXb6X9HAoZz+IZwXRNY7/T3BFvtTgLDXn/vtVFrdtY24q30l5K4Tlm7t3j/pRESVLjGdTcXLr0YW6HSt9wNFmUUAgQET+PDDD12P/Gf3ggcE+lRgZu1Ehatxnmi39AosM2s62U22HqCCI3hBq+BoXj1lguua+WhyRQv2UM7UfW3uLWiltP2mDF8IIBAuQNgLd2FpRwXSSuT/whgp/LWx6DCTOhrgQmEL69exiYpF7LaD9/4xrxPxQlvipi/21ITg+gNwT6Fgd5hHAAEEEOgLgWzhnnVhP3v9ZXH/apktdMpd+KXG+vWUKatiRhcX9rS0tKS9hYsqvvxLWWEWIIBAQICwF8Bg9rQEZrTmLt1c+EtjZnVSk42cKW7CVTy2pLEtv46MVg9nq47UhfZu3azj/6AreY4t7YWu4hbav1KOnfH+Cppry+HclnfZ6syWxkxbYibwubL2IZ1QzfsO2XJ2sn+9LEuK9q+Z9k0mBHpJgLYggEDvC0RlD+UMjuyVzW8ttKkbMZ2dlNbvuWNz8nWm761Lk/55dvWUya+an3FX9DSvSq/0aRbxhQACVQQIe1Vw6nrL/qIfDAnBX/CLKvBHs+LF97Xxy5gwEImYkaGS9d2hhJHcIY1+WfOcTpiyIX+Fc8tL6jDF5Zbb+vNThXbYwjX7VPpXwvL22WrKthnSLlvOTplHexo7U/8R+Om3lqTVjAqnHNgfZltaKL1vkK282rSwVXRoS/AHYMYE0Eqr2h9c/g8c25a9yVXdTs544S86o9fmJu1PO3k/7oxXzfsO5ba0wD2FchI8IdBVgWeffdZt3392L3ioLUCJIRcwP4u9m+oplfb+aplNp+T9CPQPE62nTAijPdTU/KG48HM/pAyLEECgTICwV0bSyAIT4GKPtGK++biQkLE3KZ0NPUcsm7qu9UkzelWhehceFhYCAcEr6C45rNzlir1F5jEt+0cylY0Aecv9EGIKmi/TRhPwZg/9E69zI2GZOW3GwkKaKV+jT+lETEsq1Le1sK7ZouBp6rDb1FZRkNpSuI2U1aeHIVfvUqV/tp/2ssul4dA7zKP05quVanHLmxrZC7bXtkXmD5bFJ4tHk7um72u5Q00yMllWxftFJfcdcq0xD2cCJ6Kbl+7LPyH9orinkAPhAYGOC6TTaW1sbMg+d3xjbACBQRIwoSyzNabN2Zg7TSM2u6mxreAfZ01n6yljivGFAAKtCxD2WjK0hyP6v9CbiqJJ2T9o7ZXepdSMlF2xA1Erc6ZQyJd5//r6gi6ueZdILjr6oeSSw25td48aExwn91QUbHLLg0dDphOzWp80waz0xGvT1t2TQNtdxfahRp9cWye1etv/C50JLa+ZkBsInvltlvz5zZ4g7k4KTyfcD4BIxIxOuimmJc3Vfxll188xhQ0Exs5Oqsxf4f+8QJYLv35gL30u6YOryd7jx2+va4vMqKSUSsTz/So6Zy9Xxq1b9lAa5CUX8AOestvbs+E2VrY2CxBAoDMCTz31lF5++WXZ585sgVoR6HMBE9hOTnaLb9+Q61LUvLeb/3m6q7WZaO6dwlP1Mmb0b9f8fA77GZyvIldmt/D7SP4tZnpZgLadsgBh7xTA7WF+Wr2tZIXf1d09YxbsCcdRN6pTfKx7VGfGZAbx7pvxL6+xXvkV3Z4rDjZu+WQwNHmjTgsrbfxGmLH30CkJWu5k69z9c1THNs0PATcS6n4QZGSPllxYOaO3XPCLKBJb0p7X1Q48eqOOkYjZTkNTYBTUGvjn6+VauD57Rbp424zmmR9OmS2NmRHD/Dl7GWsWMnIZOyuzB1X6twGT9rinUM6VJwQQQAABBBBAAIHmBXo/7DXft9Nf0416qfhwPbes2mWCvUP0/EP83KhOyXln7qTkvUfKuB555e3FTKI2Ba7fM/HKvSF73tvk3AXl/37mRpRCQoZXvL5H1/5Cn7KfHoasF5MZUNPhp1mpwW36h4S+NmNHFE1QsgEwY0YKQ7aSX+TCZfmImH3fGQSHNu3CoimwHbutuqfCKKg75PZi7lpguSC3sGX+uun/5TJqtmFPdi/Zj0XNqPoi6kL/3uZ9E/Bz+zu4X6uuy5sIINAOgY8//ljXrl3TZ5991o7qqAOB3haYadOtF3q7l7QOgaEUIOy1bbdnlbpiRqQWtlQ46sBbptXXcuduhWzMHaK3ID87lI7quDVmLmpB6/IO77Tnf9lD+qJS0XI7opZb7lYyDy6ImOf8V8moVtF5dvlCgRmv/XtFfQq83eJsOhHR7PqCtho8BENG8+LCXvEhrLYtLpiWGNjlFSa7/Ugkkj/0MhIJmS8zCp6vZyrOjc6ZueKv3HI3ahecD5Zy+yc8jHNPoSAU8wicvsBLL72kN998U9/4xjdOf+NsEQEEEEAAgTYJEPbaBOmPUGUKSU9KvyV7IZPbVW7+6Q69NEFuNh80YrJX/PdGdZT7Zy88Iu9Sxul7Ws8fquktdyNqdrlKDq8sCxlmxCk3kpWxx07maq/0FNYnN5pYtoINoPa8tajkRt38QzrLCuYWeKHTBb2TwohZ7s26nmZeW5WWYipc4NMPpiuqwl1Utz2HsHA46Yl3CGbOxy4PNbLhXIFDZV1/5Y1qFtUeeJErE1hSx6zdt9xTqA4oW4QJgbYLfPjhh65O/9m94AEBBBBAAIE+EyDstWGH2REiF1xKRqjS9pKZe0uK+UHOnYtmfoGPmREkl1LSessku4X8veJygSOzqsm9Td3PFhpnLzxiEoXS9jDKwPlidrkNhm65O++vsI43SmhC4vXGb5RaqU9yAbLkEMqiQzdtSDHb9IYhA40pzOYv4NJk0HM12QvMGKfDWWPpfE1IHtvSSTBsu4KVH2wfIxF//fLn0Pvs2dG4sdz99VzV3iGsdh8Edpdky8kftfPKFJ+Laf4WYD8f+eDuKit6cIfvmiX+Ib5mli8EEKhLgEIIIIAAAgggYAUIe1ahhckGBhf0QoJL2ciRCSeTJgCsZkyos6HEjcYFDuH02xFyBU53Lp8JjrM2HOaP+ZTJc3MmGC6pdLlXVVTJ2zY4msBZdjiiVyLssVqfzAbdxUOW3krnV7UXoNlbWMmPqNlRt8n1WUVcoM0XUzYVd8ucS0kwLpRqYM4GvsBIXCNBz9/K5GqmbETPju9pubUAABAASURBVOrlp5J22gBfHL6M8cqCZPbNlVQu7mXNyOXsuibtRXnMYKfZS0raMvYcvor3HfJbFHi251CY/tmPSmApswgggAACjQpQHgEEEBhSAcJeKzvenSNmK1jXbNEIUVz+7/323UqTDQ5asFfhLC0R1QV7pc2lt/IXX/FCli3njxbZeTO5YGieFRIa7WIXiDJalQl8gTbaUavQq3TW7JMJN7tbWrBhLlefu4dfMJH42zw0gS9XJhKJKPZopaGRN/Xcv5Lz9fz22VBmgvzYZsw7/y92XTIh0t1mIlCm5n2H/LI8I4BA1wW++tWvujb4z+4FDwj0oMDt27fdxYTsBYWYrpVZVNplLEdgWAQIe63saRdqzCidGX3JjwS5+d38KFdR9a584T03whUMSYHC3j3gguezRZXctdsqrO8V95cHy3rvFB79Mnb9whS6adfGQplCv4LbLZz7597fDbu1Q8g2QzdYaGU35vaWcgHNhNFIJOKFtaLnYHC3fQo6BFps3NZ2fbddrYWcOMg9hQJezCLQ4wLpdFrvvvuu7HOPN5XmDbFAMpnUl7/85SEWqN31jY2N2oUogYA0sAaEvYHdtXSsloAL2y6c+yEt7LlCuKtVOe8jgEBfCzz55JO6ePGi7HNfd4TGD7SA/Yxeu3atbDTrGsvyJi+//PJAfwboHAK1BAh7tYQqvc/yzgmYUbJd/xxIe4jkbtjIYX2bt4Gu6HDK+lajFAIIIIAAAggggAACfS9A2Ov7XUgHekWAdiCAwOAIfPzxx25k4LPPPhucTtETBBBAAIGhEyDsDd0up8MIIHBKAmymjwVeeuklvfnmm/rGN77Rx72g6QgggAACwy5A2Bv2TwD9RwABBBAoE/Bvpu4/lxVoagErIYAAAgggcLoChL3T9WZrCCCAAAIIIICAJ8AjAggg0GEBwl6HgakeAQQQQAABBBBAAIF6BCiDQLsFCHvtFqU+BBBAAIG+F/jqV7/q+uA/uxc8IIAAAgggcLoCLW9tqMLeU089pQ8++ECRSIQJAz4Duc/A/Py8vvzlL7f8zYQKEBgkgXQ6rXfffVf2eZD6RV8QQAABBIZLYKjC3le+8hX98Ic/1EnNG2mf9G8Z+sa+K/kMnD9/3n1Xe/DgQUWba9euuTI8IICAJ/Dkk0/q4sWLss/eEh4RQAABBBDoP4GhCnv9t3toMQKtC1ADAggggAACCCCAwHAKEPaGc7/TawQQGF4Bel6HwMcffyw74v3ZZ5/VUZoiCCCAAAII9KYAYa839wutQgABBBDoosBw3VS9i9BsGgEEEECgowKEvY7yUjkCCCCAQD8KfPjhh67Z/rN7wQMCwyJAPxFAYGAECHsDsyvpCAIIIIAAAggggAAC7Regxv4VIOz1776j5QgggAACCCCAAAIIIIBARYEOhb2K2+MNBBBAAAEEel7Av2WJ/9zzDaaBCCCAAAIIhAgQ9kJQWNQBAapEAAEE+kggnU7L3pvSPvdRs2kqAggggAACRQKEvSIOXiCAwGkJsB0EelngiSeekB3Vs8+93E7ahgACCCCAQDUBwl41Hd5DAAEEEDgtAbaDAAIIIIAAAm0WIOy1GZTqEEAAAQT6X8DecsHeVN0+939v+rUHtBsBBBBAoFUBwl6rgqyPAAIIIDBwAi+99JLefPNN2eeB6xwdQqBfBWg3Agg0LEDYa5iMFRBAAAEEBl3g448/dl30n90LHhBAAAEEekqAxtQWIOzVNqIEAggggAACCCCAAAIIINB3AkMW9vpu/9BgBBBAAAEEEEAAAQQQQKApAcJeU2ysNDACdAQBBBAIEbC3XbCL/Wc7z4QAAggggEC/CRD2+m2P0V4EEOioAJUjYAXS6bQePHgg+2xfMyGAAAIIINCPAoS9ftxrtBkBBBBAoKMC9mbqdlTviSee6Oh2qBwBBBBAAIFOChD2OqlL3QgggAACCCAwYAJ0BwEEEOgfAcJe/+wrWooAAgggcEoCH374oa5duyb7fEqbZDMIINCvArQbgR4WIOz18M6haQgggAAC3RF46aWX9Oabb8o+d6cFbBUBBBBAoF8FeqndhL1e2hu0BQEEEBhCgb/6q7/SO++840bS7GhaL0wff/yx2xP2uRfa04k2PHz4UF988YXrJw8IIIAAAoMpQNjrif1KIxBAAIHhFfjzP/9z/c3f/I3++q//umem4N7opXa1sy0/+tGP9L3vfS/YVeYRQAABBAZMgLA3YDuU7gyIAN1AYMgEvvnNb+r111/vmSnI30vtamdb/uE//IfBbjKPAAIIIDCAAoS9AdypdAkBBAZPgB6drsDXvvY1t0H/2b3gAQEEEEAAgT4TIOz12Q6juQgggAACnRf4/d//fd2/f1/2ufNba2oLrIQAAggggEBNgaKw953vfEfnz59nGgIDe9GBmp8OCiCAAAJDKvDEE0/IjurZ5yEloNt9J0CDEUAAgXKBorD33e9+VzMzM7p69SrTABv8+I//uD744IPyTwNLEEAAAQQQQAABBAZDgF4gYASKwp55rV/4hV9wf820f9Fk+tpAWvzsz/6s3dVMCCCAAAIVBL7//e/r29/+tuxzhSIsRgABBBBAoOcFgmGv5xtLAxFAAAEEEDgNgd/8zd90Yc8+n8b22AYCCCCAAAKdECDsdUJ1YOqkIwgggMBwCnz66aeu4/6ze8EDAggggAACfSZA2OuzHUZzEeiqABtHoEMCf/Inf6I/+qM/6pkp2M1ealc72/Jnf/ZnwW4yjwACCCAwgAKEvQHcqXQJAQQQOC2BdmxnZGRE/+pf/SvdvHmzZ6Zgv3qpXe1syx//8R/ry1/+crCrzCOAAAIIDJhAT4a97eSIpm4dlVEf3ZqS/aWgnils/bIKgwuObmlqJKltu2w7qZGpWypvgX2z1nSkW1Ph7a+6ZmD7rp9J15Kqq/AmAgggMAgCf/fv/l39s3/2z/Tw4cOemV544QVHe/HixZ5p08M2+7z44ov6uZ/7OdfPNj5QFQIIIIBADwl0IextK2n+ilsIbFMKyXWhRKOLOzo+Pg5MB7oxYYpO3NBB0fJj7SyOmjeCX6XbHfGCY92hylu/vLgX7sqXB7ftzRPiPAceEUAAgV4XSKfTevDggd59991ebyrtQ6DHBWgeAgh0U+B0w54bvbos3TkuBLaDS7o7PqJ6wlIxlA1Z47p76UAHl+5qvOZI3LRSJYHwwCTFiWdKQ2HxVniFAAIIIDCcAufPnx/OjtNrBBBAoJMC1H2qAqca9rbfXpZuHCg1Hejj6KJ27sxr42a9h03akGdH5cb1yVVvBM+N+F39RON2xLBm6Cts++iTfZ2Ldi/s2cNV8yOc48vaLzSNOQQQQAABBBBAAAEEEECgJYFTDHtHyn6k8HA1+owm9j+pdI6c10E3KlgIefZwzqLQOJ3yRgv90DdS6/BQ254JdXNgbzoVHOG8IXtEqtdZHhFAAAEEuinwwQcf6NVXX5V97mY72DYCCCCAAAKtCJxi2BtV9Jz0UTbksidHn2h/4hlVHWOzI4C5wzCLQl5p7/3Qd7yjotP27EVX7MhffhrXsi7p+aobLa1c2rhsA2dwMvUwJFcO1dElVI4AAgh0VuCll17S6uqq7HNnt0TtCCCAAAIIdE7gFMOeNP3KDWl5vPj8PDtid3lD81cXq4Q97+Io+UMe84EtGLrC5nNX17R++RBoR9MO3IVd5q9G9bZfV52HUc4Hzzd04dOry26CCQEEuiTAZhFos8Bnn33mavSf3QseEEAAAQQQ6DOBUw17cqNzd6Tg6Nj4XV06OC4+j68MsfziKvYwztpTSsHTA/1qt5NmNE439Mp0oN6DUzqMcuOydxVQP2Sa54ZvE+F3hGcEEEAAgVABFiKAAAIIIICAdLphz4kHApYbGSs53NKVqfVQaaQvMJJXoQp7UZTLG/O6s1NtJLHCyi0udheScX0+9s4vzM2X3yaixQ2xOgIIIIAAAggEBZhHAAEEhlKgC2HPBrVaF0+psi/cuXclt2/IhaZjN2hY6TYOdrsjckHvOHzEr8pWO/iWd3XR5NGidnqqXR3sMlUjgAACPS7wwgsvuBZevHjRPfOAAAKDJkB/EBgOgS6EvVZgTTC6uaGJ0ts3+FVOp2TvnRd2G4ft5GVtTNzQQYuBqv0XaDnSJ/vSxv1tvxdyI4BVr0KTL8oMAggggEAHBNLptB48eKB33323A7VTJQIIIIBAzwkMaIN6MuzZWxK0+9BGW+dxS4dulh5+WnwoZrPZzIVQ++HauFx84Rq7rEPTD37wA927d0/Xrl1jGgIDLjDRof+RqHbgBc6fPz/wfaSDCCCAAAKDLdCTYa8y+agWr85rv/SKnv4K20mNL+/XuLKnX7jl55YryJ8/eHzsjUhebuHw1jpb88UXX+i9997Td7/7Xb355ptMQ2BA2Kvzfw6KIYAAAggggAACAybQpbC3r+XxsFslBJdVuNjKdErH3sl5ZVe1HHGn8h3XuLJnD+xBe7uJkRFd/qhwWKk7dPPOOc8lud2xRj7xxBOamJjQ17/+db3xxhtMbTXoXc9vf/vb+upXv9qxzxUVIzBoAh988IFeffVV2edB6xv9QQABBBAYHoEuhL3qh0MWbqdQ7SIqleqotk4v7FTvIjEj497tJsoOK3VB1ozyPXPTBdlO3ZJhdHRU9qID14bgEEb6eE3XzH5eXl6WDfq98H/BULWBzvatwEsvvaTV1VXZ577tBA1HAAEEEBh6gS6EvR41d/cAzIVFG7qaPr9vVIs7xwo/59APqdVvN+FG+Y4r1dGjfjQLAQQQGCCBzz77zPXGf3Yv2vBAFQgggAACCJymAGHvNLXZFgIIIIAAAgggUBBgDgEEEOioAGGvo7xUjgACCCCAAAIIIIBAvQKUQ6C9AoS99npSGwIIIIDAAAi88MILrhf2/GY3wwMCCCCAAALdEGhxm4S9FgFZHQEEEEBg8ATS6bQePHigd999d/A6R48QQAABBIZGgLA3eLuaHiGAAAIItEHg/PnzbaiFKhBAAAEEEOieQP+Fve2kuy3ByEjwnnxmfuqWjnKO9mblI4HXucXFT64e/ybmR7o1ZeoY8V+XFjXvldTntlHahqLXFe4TWFw1rxA4BQE2gQACCCCAAAIIIDCMAn0X9o6yH0kTN3RwfKzCPfnMfNO3Sgju9n0tv70dXFB9Pqwd+XblbuNQvQbeRQABBE5fgC3WFHj48KHm5+dln2sWpgACCCCAAAI9KtB3Ya/jjhuXlWwg73W8PWwAAQQQQODUBezN1N95552huan6qQOzQQQQQACBUxHou7B39Mm+dC6q0U7wzN/QjQlp42bhkNBObIY6EUAAAQR6W+Dx48eugf6ze8EDAsMjQE8RQGBABPou7Dn3j24q6c6xG9HIyJSmbm3nz9dz7zf9ENXi2g1N7C8rccs/A7DpylgRAQQQQAABBBBAAIEBEKAL/SrQZ2HvSPaUPemSLqwde+fsHVySli8E24+2AAAQAElEQVRrvF3HXo4u6uq8tL/8tmoezWlC4XjRRVls+PSmKcJiv/4/QbsRQAABBBBAAAEEEBgIgY6Fvc7ojGpxx4S8nUVN+8dxmnC2c8eks42bale+mk7d0bw2dLlWgKxygZadRb+BnZGgVgQQQACBzgm8+OKLrnL/2b3gAQEEEEAAgT4T6LOwV0F39BlNaF+ftO3Iy2m94p2817YAWaHlw7SYviKAAAJ9I/C7v/u7+tM//VPZ575pNA1FAAEEEECgRGAwwl5Jp9rxcnRxTTcm9rWcuKVsOyqkDgQQKBHgJQK9LfD000/3dgNpHQIIIIAAAjUE+ivsHd3S1MhI2a0Rjt6/a8b1JvRMW4+cHNWid/KeljdqKPI2AggggEDrAtSAAAIIIIAAAm0V6K+wN/q8LrlbIyS1feQ5HG3fUmJ5XxM31tT20+SmU7KnA3pb4hEBBBBAwBewo17f+ta3NGL+ANfqtL+/r6eeesqvuieeHw7BTdXtPvz2t7/dln34L/7Fv5Ctr907j/oQQAABBFoT6K+wJzPatnOgO+c+0uVx76qX45fv6tyNA5VdEKXClTIbvUrm9Cs3ZPJluHKFbXi/+Exxvl+4GksRQGAABK5du6aTk5O2TD/84Q/1la98padUXnrpJb3zzjuyzz3VsDY25uWXX27L/vM/B+fPn29j66gKgVABFiKAQIMCfRb2bO9GNZ3a8W67cHxsnneUKhnSm07Z5eFTPhSaUbvj453caKANkaZ8alpl/+zVPu12dhZN1Cy8W20bx7Z8vu7COswhgAACCPSHwOPHj11D/Wf3ggcEEEAAgR4ToDm1BPow7NXqEu8jgAACCCCAAAIIIIAAAggMXdhjlyOAAAIIIIAAAggggAACwyBA2BuGvUwfqwnwHgIIIFAm8OKLL7pl/rN7wQMCCCCAAAJ9JkDY67MdRnMRQKDTAtSPgPS7v/u7+tM//VP3jAcCCCCAAAL9KkDY69c9R7sRQAABBDoqkL+VQEe3QuUIIIAAAgh0ToCw1zlbakYAAQQQQACBARSgSwgggEC/CBD2+mVPdaGdN27c0HPPPceEQdc+A08++aSeNFOnP4e//du/nf8/7L333qva31dffTVflpnBFXj48KHm5+dlnwe3l/QMAQTaJEA1CPSsAGGvZ3dN9xu2tramRCKhN954gwmDrnwG3n33Xdmp05/Br3/96/n/4Z599tmqfV1dXc2XZWZwBV566SW98847ss+D20t6hgACCCDQGYHeqbUo7D3xxBN6/fXX9eu//utMA2zwh3/4h7L7up6P4Ve/+lWdP3+eCYOB/gx85Stfyf/v8NRTT1Xta74gMwMt8PjxY9c//9m94AEBBBBAAIE+EygKe/avmKlUSm+++SbTKRucpvnv/d7vicuJ99n/qTQXAQQQQKBrAvfu3VMkEmlpsr9j2Q7Yw4MjkdbqikR6e/3nnnvOdpUJAQR6QKAo7NX6i/Z5Rjeq/sW/n3x64LNHE6oL8C4CCCCAQI8IfPjhh+7w7pOTEzFVN7C3LPnss896ZM/RDAQQKAp7cCCAAAII9KoA7TpNgZdfftltzn92L3hAAAEEEECgzwQIe322w2guAggggEDnBTY2NvSDH/xA9rnzW2tyC6yGAAIIIIBADQHCXg0g3kag6wLZlOKRhNK2IemEIvGUsna+iSmdiCieCl87m4orknBbCa251vuhK7EQgT4WePLJJ/u49TR9GAXoMwIIIFAqQNgrFeE1Ao0IZNNKpRLuFhWJVErp8BxVo8a0EmEn21cJXqEVulAYOGm/0fVDK61zod12WQjNKm0DZCSusHyZTaeMW1zxuJkS4XbZdMIEXb9PcSWKgLNKxXPvxVMhAbjW+3X2jWIIIIBAGwTcH8zCvteHLAv9o5z5fhiJ5L7n1Xhu/tu/930zdPttMKCKUxdggwiIsMeHAIFmBewP3th16cKa7D0J1y5I12MRE0garXBGayUn/WdWJzV5NlZ/RTZsxZY0tuWfOJ/R6uFs1ZG60MrXzToVfomILe2FruIWZh5pb+yMovaFbYur44qub4avY3/pic1uSmdXdPv2ba2c3dRsqZ3xjc0emj5l3AURMltzOpyNhfvubep+adDO3leFzdtWMiFQVeDevXuyVxR87733qpbjTQTqFYgmd933ssIFXsz36Umz9uSqMiU/A3aT7rupeTPwNbNWsr7//b78eW0msJ6b9UJcJBIWFsP/IOdW4wEBBPpeoDjs9X136EDPCuQDQO4HTcU/O6Zzo1wVfviYABCJmDpK1rfhIeIf6hhASCdM2ZBRH7e8pA67mltu689PFdphxpFS19elhRXlfyZHk1pZkNavl48yldUbsm27fX/KPNrT2JmQH/Z+gZLn9FtL0mpGhR/wUSV3t7Swfj10VK1k9cLLha2Kv0xkTAAtFCyeS99b18LF3G8XxmHX/eKyq10LUlzUvErrLRMcJ1dvay05o2g0qhnzS9BWkZ35xSTnuzbjOURnKvgurGp1ck+bJWkve39Te5MLWpgU/xBoWOBb3/qWHj58KHuZ/IZXZgUEagqY73HxmDbnMsrMbSoW8nOqUhXu50lIebe84s8W+zOhPBSeZFY1qTE18OOmUrNYjgACPSpA2OvRHdMrzWpPO0yAiz3SigsA5oeN/eFiRpDCDhPJpq5rfdKMalXYsAsVCwsmUd1T8Oyy6IU58wPrUJ8Wje6kZTKIVDbq4y3PhxO3LdNGE/BmD0v+wpqZ02YsUbQtV7zuh1y92ioKUVuarXjunJTVp4eTqn9gz/ZnUnMXvFBUaNqMLi7slYWgwvshc2a/RCImIIdMlUf2Gm3vjF7LZFT6l+vYWZPK9h4p45qVkcm7hQDplkkzF82+z5fJLdQZXZibNLv5vpHzl2V13wzrTc5d1Fl/Ec8INCDw+PFjV9p/di94QKBlARvy7PfYmB6tnLjvg27Eb+WRYvb7bkiIK92k+z5YutB89/v0UI0dEWLryDzS3uRZxew8EwIIDKQAYW8gd2uvdcoeprim3LiPZEZ+Vtzv7JnihprRvytLZoBqZa54uf/KvH99fUEX117T6uS67hWnPc1NlgSb7Kc6lAmOFZYHw1Q6MWtCpgl6u0lF/e3ZZ9PW3ZNA2+0yN5m/kt42fxE14cg/j8yeXza7PqmFlUId+XoLQ25u7Zk174e8e5FOlNyoN6Ylzaksu6nCP9fP8L/M2gC196jEuUI17hcOP5BXel6bKV/bHi7ZSHtNDXY0zzwVfdnRzPwC16f8q5KZw5JQbz5SNuwHQ71t054NwPwKU4LHSwQQ6IaA+fkVt2EuEpMNefZQzqIfC/4hmiu50BdyrrN3BIsJirPr5o+YS3Lh0NVplpl6l/bs4pj7eRL2x9Swbts/oE7OXSj+uRdWkGUIINC3AoS9vt11g9dw71DE20rGwvvmDstbuGhCY9SN5KwXpz2dGTM/6Dbvm79veut75Vd02476BAKPWz4ZDFN2ZEwKhjSvhhqPNghuLbjzyOKJuOz5ZQtbu4FDKeus1/8h7wJWRvZoyYWVM3rL/yEeW5L5GV6jMc2+7Y08RiIR9wtCJFLvc2C00/5l2D9fr+lmJGR/fzFDeWb/mkpsnSaoBwO5WSrFzpqlewrsTrdY0QtFYb98H3vFeOyEwGDW+cQTT7iO+c/uBQ8INCtgf1647/EngZ8RIZXlfx7sKn+KQK5Y2B/kMu4HxlbRkSM2SJYeOZGrovjJBFD7B9SV0g0Vl+IVAgj0uQBhr893YF823/2AMeHKP8fLdsItW1DlHzreYXkLuXXcYZsl56O5Q1vyh/h55e1FTqI2Ba4XDvu0I0hFf8l0o0iNHDZpGyzZkbzI7KHmMmaUbm1XJ5k5Hc4Gbm3QRL3pRExLWtVrM3Y09MT7AZ4xI4iq8i96RmMqH+2ya7i+liUm+44/BbaT+0XE/qJQeyqMdtq/DPv7xa+1oWczshm3SW/SjKwW/am7kVqi7g8Aey7s5/Y9f61uBJCyJQIvvviiW+I/uxc81CdAqRKBNvxRraTG1l9mlXKH0rzm/YGt9QqpAQEEelSAsNejO2Zwm+X9gNlb2Ar8ddNbptUqP3TcYXkLymU9qWQkx3nNXNSC/MM7M3rkDuOLSkXL7WibPbwv6lZxD5lH2nMz/kPJD+Z4SkWnAtpiJpxeMQHFjuTl/yhq/3JrRvr2lq40dlEUW5+Z0omIGd1a0FbpoaTmvepfFc7NM228vl7S1yoV2e1HIpHqI3xlFo2er1fcAHdYknG0F1Ip6nelETy3r8KDeTS5ooW9Td1P2atwLlT5w0FxG3iFQJjAxsaGfvCDH8g+h73PMgTqF2j1j2olP5MC36dj9tjN9UpXUU5UPN/c/WFxbMudM1h/P5ovyZoIINA9AcJe9+yHcsvuB4xKRnDSb8mOZt3OpyaV/XOH5ZkgN5v/IWdGwExC80Zy/OI29Eju8M70Pa3nD9X0lh/aq7fY5So5v60sWBR+MGfsITJ+9cHnSqEjWJcbcQs55DBYj5v3fpDPrpugF3p+oCtU9WHmtVVpKXhbAi9A7wWvFlq1BsmeR1htRC/UwoZwBQ+JrbGRwNs26LlfVCZXldktjBS6Is7OzTXwYPfznpaWlrTnDvdtYFWKIhAi8OSTT4YsZRECrQp43/MjkdI/rlUKZ4WfSdW+R5e/V/J9Ndds+4c9dzGypo+kyFXEEwLNC7DmKQoQ9k4Re9g35X7A2EBTMnKVtpfM3AucbO7OUTO/tMfMD0J3Gem0u1T/Qv4ecoHDG+1ITmDYzV6QRIefKm0vSzaWu++bgbfLbTB0y0uDgBslNCEx5JYJZtXwr2CoC5YoCoE2fJh6i84tDBb25vMXcWky6Lla7KhiZlWHs8bM/QJhwvDYlk4a+GFu908k4q9f/uyCmdtY4MH2d6zgHHin6mw+6JkR3kzJ58FbMSZ7cU4X3L0F7jFtPyv5EO8WFT24Q3nNkpYOKzXr84UAAgh0RCBtL8g1K5X+PLOH0W9Js+Z7sPux14mNZ1OKm/pnZX42hH7f7cRGqRMBBLot0B9hr9tKbL9lgbR/iGJIoCkbUTKhZVKTWs2YUGfDihuNCxzC6bfGhbS9olsLuHP5THCcXdpT8Bf+Ssu9qqJK2itrmvXqvteR27YJcrPmL7F+2Myav9bOrkuBMGJH3CbtITYlP71t2Inklrn+t+MHrw189hcGf7J2XgfrfpxczXjnCfp1lD6XtNOGr6BzXRsyv3BcMftHdkTPtDEaupLZJysLBvi6UmkPOJtOybv1XuFqp2Wrzqy59ptqy95iAQKNCNy7d0/PPfec3nvvvUZWoywCVQSysvdntd9nQ79Hme9fmdXJ0Hu1epWanzEmrEUi5X+Mi0QCy+Ihpx6kTciMbbpzzBv5I6C3XR4RQKCfBQh7/bz3+qXt5pd7+0u6+c1d9q+WkYj/Qyle17ltNlCY5FZ0ErnX9ah3UY6ltwrnJeRCmFRyXld++9t+WAAAEABJREFUeUhotJW5oJTRqgIjjKaddjQr/CqdJozsZrS1cKjrdgTSlI3EruuwdKTKr/dwtuhcuNijlYZG3dST/5o7X887JNd0aK/YOhKJGKNEYV/aX3y2xrQ5GzPLI4rNbmpsKxM419PUwRcCHRL41re+pYcPH2p+fr5DW6BaBBoVqH04Z8aExdBazffTk5Pdsit8hpZlIQIIDJQAYW+gdmePdsYFnhM34lJ8TkGFHzyufOE9N/IV+mdQybsUdfC8hKiSu3ZbhfU9FX95sKz3TuHRL2PXL0wVNm1Wi2pmbVe7+dEvM28Kl49UhdRryqkH/+0tecEqErHBK2wKBnTbr1Lnkk6F/ILh7bOCb/Fnonj/RM36Qd+1maCu3b6px7Ms2bD/Mldmt8pooF+UZwQCAo8fP3av/Gf3ggcEWhIw349WFmS/z+YO7CiuzYy+Vf4DY3FRXiGAAAL1ChD26pWiHAIDLuBCdT64mhAVOl8j3A24Ed3rJwHaikAPCpg/YJ2cuJPz3BELkUjgj2qz9lS+E45e6MHdRpMQ6GcBwl4/7z3aPhwCbqQzN+Jlf1FoYZTKBrq6brY7HLL0EoGKAv7N1P3nigV5o38EeqalM1oL/WNa7vt8z7SThiCAwCAIEPYGYS/SBwQQQACBtgq8+OKLrj7/2b3gAYEeF3CHybfwB0Ep6k6FGJY/Cvb47qR5CLRFgLDXFkYqQQABBBAYJIGNjQ394Ac/kH0epH7RFwQQQACBigID+QZhbyB3K51CAAEEEGhV4Mknn2y1CtZHAAEEEECgqwKEvVb4WRcBBBBAAAEEEEAAAQQQ6FEBwl6P7hia1Z8CtBoBBAZD4N69e3ruuef03nvvDUaH6AUCCCCAwFAKEPaGcrfX3+kPPvjA3Vj44cOHPGMwsJ+Bjz/+OP8/hb2v2sMq+zpfsL4ZStUhUMu82v7o1Hv/5J/8E/d5/8f/+B+7505tp9v1fvHFF3XsIYpYgf/0n/7TQH8W2vVZtL83WC8mBBDoDQHCXm/sh55sRSKR0Nramt58800mDLryGfjGN74hO3X6M/jd7343///ghx9+WLWvL7/8cr4sM+0RsKbJZFJvvPFGz0z/83/+T9c5+9zedvVOH19++WWtrq66fvJQXeDixYv67LPPqn5vqPV9yv4BwX4/s5/1WmX7+X37ewNXsa3+eeJdBE5TgLB3mtp9tq3l5WU9ePCACYOufQY+//xzfW6mTn8Of+u3fiv/f+cLL7xQtb9cnTFP1bYZO7r07W9/W3/wB3/QM9P9+/e1uLgo+9xL7WpnW775zW/K2rdtRw5wRc8++2zV7wv1fI/61V/9Vff97NVXXy2uawB/xtj/nwf440DXEOgrAcJeX+0uGosAAgggcBoC/+Af/APduHFD9vk0tsc2EEAAAV+AZwTaKUDYa6cmdSGAAAIIIIAAAggggAAC7RNoqSbCXkt8g72y/au2vRod03Puqnw41HaYn5/nsLDB/rZA7xBAAAEEEECgjwQIe320s+puapsK2pOs7UVaBvXiBPSr/ReKsJept1dWbNNHkGoQQAABBBBAAAEEWhAg7LWANwyrfvWrX9X58+eZ+tzg/Cm1/4knnhiG/y3oIwIIIIAAAggg0BcChL2+2E00EgEEEGirAJUhgAACCCCAwBAIEPaGYCfTRQQQQAABBKoL8C4CCCCAwCAKEPYGca/SJwQQQAABBBBAoBUB1kUAgYEQIOwNxG6kEwgggAACCCCAAAIIdE6AmvtTgLDXn/uNViNQRSCrVDyiRLpKEd5CAAEEEEAAAQQQGHiBDoa9gbejg50QyKaViMcViUTyUzyeUDpbvLF0ovB+JBI2b9aRF3oikbhSJevb2lwd8ZQpZV8FpjrbYNfIphOKxwPbj8dNyArZmCmcrtbmKuuZVUO+jFOFfoUUZhECCCCAAAIIIIDAEAoQ9oZwp3ety7U2nDbBKTarw7kVZU5OdOKmjFbmDjUbCxmpmlwNlPPL+89rmslvb09Lb9U5zNVAG9KJuGKzhxpbyeTaeqLMypwOZ2OKVxpWC21zRltz0rpZr9Jq+a4wgwACCCCAAAIIIIBAnQKEvTqhKNZ5gfS9de2ZMHQ7OaNofnNRzSRva3XShKHrIaNwqvPf+qwZcatdtu42mFA4uy6tZna1NhNo7UxSu5lV09hZxcOGE0ObEC308V6doVT2354eZeyzmUx7IhF/hDGmpT2zrA++aCICCCCAAAIIIIBA5wQIe52zpeaGBLL69NCsMHYmEPTMa/cVVXL3RCe7yZD3XIHqDwurqi8s1tuGrFLXTdJbWFGykPMKbYgmtbIg7W3eLz9EtFCqZC6qM2Nm0eGnda2TTV3X4cKCDv1wOLOWH108Ocm4/pra+EKg3wRoLwIIIIAAAgi0UYCw10ZMqmpFIKoLc3b4zoyIJVJKZ8PPe2tuC2eUvL2qyb0lXak62lZnG7L3tbknTZ6NVWxO7Kzpy96m7tfdjWpBs2QzZhQvtjmn22trun32egMjiCX18BIBBBDoeQEaiAACCCDQigBhrxU91m2rQDS5q8yqGRJbX9JsLOZdoMVeuCSVVmj221tSLH/oYsQrn3tddgilP9q29JaqHShZVxsyj7Rnej52JmxYz7xhvqJumC5wmKVZVvkrq3Tqipb2JrX6WuFMw7Dy6YTp56y0lRvltO1deWSsONkvjItlCLQgcKRbUyMaGSmfpqaS2j4Kq/pI27eSmgqsU7ls2PosQwCBmgIUQACBhgQIew1xUbjTAtHkmnZPTpTJbGnLBL8FE6vWl2YVi9mrXJZsfbLyBVp2Q46vnFnb0oLWNVsjGDXUhpIm1Xy5FxZQY5o1I3Vbmd3ww0Ll/bNBb/bQ9jl48RlpZs14mRG+SLyFcxq9TfCIAAKlAvN3dHx8HJgOdOnchi6Pm8BXVNaGw3FdvitdPfDLH+jqpY9M2SndCg2HRRWc+ot/+S//pd58882iP5RFIuYPSkwdMXnnnXfcPp6fn+9I/ZEI+y4SqW4wPj6uL774wu0HHgZHgJ5UFyDsVffh3S4JRKMzmjHBb233RCcm+K1O7ml9NlF1VK52U2f0mnfyXuitGErXr9iG2FlNmsKHn1Y+RjPrTkCcVNmRnpM2rJk+mUDrX210a2FSMiHwXsZUWuXLhrpK5y3aEb5K71WpkrcQQKBhgVEtvnJDE9rQ/e3Cyke3Elren9ednZSmR/3lo5pe3NGd+X0tJ26pB/Oe+IfAMAl8+OGHevz48TB1mb4ioCEMe+z1vhMwwS9pr3iiQ1XJV3V1K+qu7LmnpSspfVrXGrlCwTboguzphXv5S2HmygSeMo/2pMk5XYgGFobORs3I3K627NGrdYdZe4+9SF1XFxX/EEDgFAS29fbyviZuvKLpkK1NX5iX9u/q/R5Le7/xG7+hN954Q94fnoJ/hGIek8H7DDz99NPiHwLDKEDYG8a93ot9zqYUj1QOMN5I2ZiqnCZXZ6+icsFxb0lL67lV/Ke625CrY/16+AihqcderHNy7oJqZr3ctmcumrSndfkX18wtbvLJtM+MiK5VP/2vybpZDQEEygSOsvrILDwXzQ/pmVeBr+mUjo93tFjh7UBJZhFAAAEEEGirAGGvrZxU1rRA7gIq67P23Lxs0e0HsumEriztaXL1tcCN0tX8v5k1N5JWVkEjbcjVseTOJSwczmnbGo8tSQtbCjtvsGyb/oKZi3Jxrz1pz6+V5yYFWA2BigJH27qVWNb+xA294g/jHX0iM66nZwhzFdl4AwEEEECgOwKEve64s9UQAXtOWmZrTrp+RcGrbMauS3NbmfLwZEbnguUikeCJ2fHwUbfcdmdeW9Vkbj741EgbZtZ2ldka0+H1WP5k+9j1Q43ZtjY8rDYjb3DvXovnJQZ7wzwCCLQssHHZXpGzMI3f1N1zN3SwsyiyXcu6VIAAAggg0GEBwl6Hgam+MYHoTFJru7vF55Dsrik5U3xApA1l1c+p2FUy6h3OeBIWvKJJd9XPsIua1NsG27OoGeHb3Q2c22DavlbSVlvOTq7Nu8mKh3a690+Kr7Rp16s0rc8Gw23IfDxVNEJaqR6WI4BAFYGyq3HuaCdVEvRGn9GE9vXJUZV6eGvABOgOAggg0B8ChL3+2E+0EoGAwIzW8lfzDATN0mVVgmWgMmYRQKBVgdGozpk6PspWSHvbSTMy2Ju3XzDN5gsBBNohQB0I9KgAYa9HdwzNQgABBBDoF4FpvXLDjO0tv63tkCZv39+QJi7p+dGQN1mEAAIIIDCQAr3SKcJer+wJ2oEAAggg0LcCo4trujGxoctTSW0f+d040vatKV02WW/+asmhn34RnhFAAAEEEOigAGGvg7iNVU1pBBBAAIH+FRjV4s6B7lySbo6PaGTETuO6efec7hwcKzXdvz2j5QgggAAC/StA2OvffUfLB12A/iGAQBcFbHg71nFDKW1U04sp7Ryb9XLTzk5K0xy+Kf4hgAACCHRHgLDXHXe2igACCDQswAoIIIAAAggggEAjAoS9RrQoiwACCCCAQO8I0BIEEEAAAQSqChD2qvLwZiqV0rVr15gwqOsz8Pnnn/M/DQIIIIBA1wTYMAIIIFAsQNgr9uBVQOCNN97QT//0TweWMItAdYHf+q3f0lNPPVW9EO8igAACCCCAwOkIsJWhFyDsDf1HoDLAyy+/XNdozjVGvXDKfQaWl5f1xBNPVP5Q8Q4CCCCAAAIIIIDAqQmUhr1T2zAbQgABBBBAAAEEEEAAAQQQ6JwAYa9ztgNSM91AAAEEEEAAAQQQQACBfhQoCnsbGxs6f/4804AbvPDCC/rss8/68fNKm3tBoA1tWFpaquv7jD1n1E7nO/z/5P/npf+Hfvrar7vp3/w/n6+rbZ1uUyfqf/nll/XFF1+0YQ9SBQIIIIAAAgj0g0BR2Lt9+7ZmZmZ09epVpgE2+NGPfqSHDx/2w+eTNg6ogL3Kaz3fZ37nd35HdqqnbCtlbvy/fku/8/9+3U3/xxvLA/v977333tPjx4/b/qmiQgQQQAABBBDoTYGisGeb+Au/8Av62te+xjTABj/7sz9rdzUTAl0V4PvM6X+f5eI5Xf3ID9PG6SsCCCCAQI8IlIW9HmkXzUAAAQQQQAABBBAYCAE6gQAC3RIg7HVLnu0igAACCCCAAAIIIDCMAvT51AQIe6dGzYYQQAABBBBAAAEEEEAAgdMT6Jewd3oibAkBBBBAAAEEEEAAAQQQGAABwt4A7MTh7AK9RgABBBBAAAEEEEAAgWoChL1qOryHAAL9I0BLEUAAAQQQQAABBIoECHtFHLxAAAEEEBgUAfqBAAIIIIDAsAsQ9ob9E0D/EUAAAQQQGA4BeokAAggMnQBhb+h2OR1GAAEEek/gT/7kT/RHf/RHTKdo8Gd/9me990GgRQicqgAbQ2DwBQh7g7+P6SECCCDQ0wJXrlxROp3WzZs3mU7R4D//5/+sixcv9vRng8YhgAACp+A0yvYAABAASURBVCowgBsj7A3gTqVLCCCAQD8JzM/P6+HDh0xdMHj22Wf76aNCWxFAAAEEGhQg7DUIVlKclwgggAACCCCAAAIIIIBATwoQ9npyt9Co/hWg5QgggAACCCCAAAII9IYAYa839gOtQACBQRWgXwgggAACCCCAQJcEOhb2jm5NaSS5HdKtI92aGlHoW37p7aRGpm7pyH/dJ8/byRFN3Wqy1X3a5z7ZNTQTAQQQ6BkBGoIAAggggMBpCTQd9mywGRkZUX6qmt461x3XjorB0AuWpaHzaPuWkskpTU2ZKXlL29Xy2dEtTQX7WTpfq982xJWuE3hda/VKcpXDdKU1WI5AHwv8jxPdOvyRpv71jzQSnP79j5T805OyPwwd/cWJkua9orJmvanDE23/j4LD0Z/69ZnlhcUNzxXq8esLPJt2lLax3vbJ9Dvf539f3s+a7zfcE1ZAAIEuCLBJBBBAoGMCTYS9bSVNWLmsOzo+Ps5NB7rx0eWGRuM2LgeCoqkvHxrt/OWNjnXYhqTxy3elZ65qbW1NV5+5q8vjVUYaRxe1E+znhDR/5zjXb/Ocmq7e1ulUoezxHc2b/+7k6ztWrdUrVX70yX6lt1iOwGAJ2MBjgs7yX5hu/UxEB7/2JR2b6eCXI+b/JmnDhL1x877/NxsbvMZNqNswoW7+57/klf/lL+nGz0j7JgReNuHrlnnP1NaBr4jumLbZ9rnJttFsy7XRtMlusKH2/WREO2MRu5pssEv8qTfrP94ydXrfCcx2zbZG/Td4RgABBAZA4PHjx3rhhRd0/vz5lqe/+Av7Q0T65je/2XJd59vQnup1nB+6Nn7rW98agE9sb3bhS4026+jWTW1M3NBBUUoZ1eKOCTL7y3p7u74aiwJTIPy4AHlnvr5KGi61rbeX9zVxY02pxWmNjo5qenFHdnMbN0/hsNGjrD4y/2X930rV7L9t3bd5eOOmmj1qtNktsx4Cpy2wbcKcCzQm+KyZ4OMHmlHzOmVem7+/yAaht//CtMyEufFcIJof+5JSPy+58j8pLZrXd37GlDFfyyYc1vmtypRu4cu08RXTBleDad92M+2zATdXx74ZiUyaemx922akc9kESTt/wwS9aTvDhAACCAyQwMcff6z/+l//q65evdry9E//6T/Vyy+/rJWVlZbrakd7qKOwT/17rQ7QR7f9XWmhxsbDnhlRmrj0vPcLVNGGR/WM+a3ro9aTTFGt7X0xrVcODrSz6H79y1c9ahu+/0nZoWD5AvmZI5nuq9k+br+9rH3z3/LbFX7NNGF53I5sjkxVDXHbycuSHV28c07LiVMIqfn+M4NAjwmYMLWTG0lLmSB3ywRD10ITkOxrNx94mDbh0PtT0olu5kJh4O0Oz9ptnnjbaLB9o2aE8oYJrHblDTOaZ/t5ORf6Jsx7i7n37PtMCCCAwCAJPPnkk/ra177W8mTD1dtvv91yPe1oC3UU78+JCRMgBulD22N9aTjs2WC0f/f9kGDkBaFz0dG6utitwzjtaF5pA+s+JNKNzEn7n+SG5krO56t29Kk9fPTyxrzJaGYEdONy+AVq7IipG+XcUUkezTfZnqN485kD7/BPe4jo1U80PlUW+PLlmUGg3wWmTTByffgfJ0qYEblbJuTk/g90i/MP5v27uZGuCRMC88uLZiJ6JheM7CGdofUUlW/xhWnT27lQOWH70UL7Fn854g5blU60HAi1O7lRvxZbyuoIIIAAAgggMIACjYe9xauatyNQye0Ah70QymV3eOcr04HFobOjWtw5DpzHVmF+ZzFk9DC0QpO+luWNiJWeBziuZXf8V4X17OLtpFxIm7+gWk0/ev+u9icmNLFxX673RefzHbvDQW2VpZMNaOPL50zQS5ltTCt1fEe6XOU8wdIK7GvTTnte4/0Lx8UjkzbwrUkJMyJYtEvsOkwI5AX6eMaEpAMzImf/7rdvwtPy4Y80/q+9C6CUXnDF7+W5XKDzXwefo1XeC5Zrbv5El3NtcxeHMeHUHnEtEz6v/kyhxubaF1HKBD7r4GoydVoXN88DAggggAACCCAQItBw2JOJK6njA++CLCZg2AAyMmJC1bk7Om4koIU0pulF+RGx45IQeaAb+d+MQmo3AWrKJj27fqpG1DOjeIll6cbajq7Ob+hyXcnKhuARXf7ohg6ObdDz22AD34GeuWnCaa16zHbd1UDvX3B985tpRwrzVxnNhc4L9019Zp/UqtJvBc8I9IvAqAl87nDNX/6S7pjgN58LTnZ0zl5wZcSEqo6P0tWFFSm5QItpr22rCamXD09U629PtTaRP3/RFjR1vm1GOe1sUxMrIYAAAggggMDACzQR9qzJqDc6d3BDE7KHJh7r2E8h9u3QybuKpxcOvVBS33xSbhQttM7mF7qwZILe/oRpf82QakKbl/Tc4ZXTr5h+VzoUs6hJOafQ+nPv1XLLBbnaviaGp8x+OD72DvEsakfxi7/6q7/SvXv3dO3aNSYMuvIZKP5ENvDKjMrZwzpTY1+SvdplfmTLBJ/glSo/yh0uGVZztsp7YeVbWmbba8NpSSXNtM9exdM/T8+vbsOMcnbuyqL+VngeFgH6iQACCCAweAJNhr1mIOxolhdG3BU3TSjxnw/s8Nu8GRkMLPPfOy4aEWtmu+Xr2KA3bo/vtCN6O8ERt/Kykgl6U2bkUje05p9IZwPYnXltXK5+IZXy2ioH3qRSpzYy+h/+w3/Qd7/7Xb355ptMGHTlM1D+/0ZzS+yIn3/hEjtqdsmEK1uTPdzTPpdPJ/okF/YmzGjhaHmBDiwpnCfoV95w+wJX8Zz4eS/o+v1eNiOGvTGq6feOZwQQGBABuoEAAgMgcIphrze08kHPhMuD0BG34nZuJ72gV1bWnit3cEl3x+scedxOamTksncVzbJQW+chncVNa/rVL/3SL+nrX/+63njjDSYMuvIZqP/De6Jk7hy4qdyFTorXDYS3n4xo8edz96Qz4SgZcojjtglG7hw6RXT11C5sEmxjrvUNtc8YmHa7NU0f13LtXjQjhu4odTOqae8r6N7nAQEEEEAAgY4JUHE/CjQU9uyFRooOvRy3txLY0OWRksMyk9u9aXF0Swl/RC81XdcFYKbtoZGVQqEd4atz5HH7/oYmbhxUOMRyVItrNwoXfsnrVR4JdCOTG5dNgCyxd/uiegD9qZ/6KV28eFHXOIQRgy59BvIf8ZozEfn3qdu395j70xMd5Ubm7L31bv37E7nwZkKQC29mtO4gF4bsIY5JExDdqJdZ59bhj+QfBnlq96Vz28210QbMX/6SGm1fvo9m/Tu/HCl83zJ93jGBzxGa8Bgeht27PCCAAAIIIIDAkAo0FPZc8CkblQo5NNMEKevZa5O7mqZtlL2aqAtFwaBUPSDZ1VqZpi/Ma395PPyWC/ZQ0YQJzmVXBK186GvhMNcQ/zoDaCv9YV0ETktg9OdNQDKhZv4npY9M2Bv/996VOO1FWZZNmLKHYx6YEORfYilYfsMERHflTrPOshnps2XvmMBVfl+6k+KraOZGE+0VNZMmJNrnkX99Usf5wyX1FG03ItvGRtq3bbZt+2it542BXd/O5ycTbu/8jPfKhWHTR+8VjwgggAACCCCAgNRQ2OtFMBdAK428mb+Bu9s85MLn6OKOu6JleFCqde5ei723h33mbrlQNDrqQue4PrlqQluunS1uqZdXp20INCVgz81LmZDmrsj5a945a/YCLXayo1ul59755e37wcmWnTah0W+EDV7B98Pm/YvBHP+aF9b8dYPPteop264JabY/pdsrLTeduxCNLZfKhbrgdu18PWVsOSYEEEAAAQQQGD6Bvg97/bXLKo/Upcr+ZN9fPaO1CDQnwFoIIIAAAggggAACnRLoWNhzo2h1JphGynYKoh312lHGHf+Kne2okDoQQACBYROgvwgggAACCCDQNoGOhb22tZCKEEAAAQQQQGBoBeg4AggggEDzAoS95u1YEwEEEEAAAQQQQOB0BdgaAgg0IEDYawCLoggggAACCCCAAAIIINBLArSlmgBhr5oO7yGAAAIIIIAAAggg0CMC9p7XU7fcHWSbaNGRbk2NqPn1m9gkq3RdYCjDXtfVe6AB/yvyv+ml//BDRb77l0wYnPpnoAf+F6AJCCCAAALDInB0S1PuVlfB+ysX5pPbOYjtpMpvj2XKTd2Si1e5elx5V3ZKwdxlg1jo+sFtu5Vz2ws+2fr87QSX1zlfdduVtllUtxcE80VdX8PuQX2k7VtTxqm470VV8aKnBAh7PbU7Tq8xH//Y/67f+89/fXob7O0t0ToEEEAAAQQQGFSB0UXtHB/ruHQ6uKGJQJ+Psh9JEzd0UFpuZ1Gl93MNrFY0O3HjoHw7ufoObgS3VrRaW15U3HZdV8c/0if7E3rG7+jRJ9qfv6D8ncFc+DPBdyShm3f329JeKjkdAcLe6Tj33Fa+8jf/TV/5v/xvPdcuGoRAbwjQCgQQQACBQRc4ev+u9k24eyWfaOrpcS4QjT6jCZ1TdLSedfqgzFFWHwX6s31/QxP55Gfanw/MO9q5Om8W8NUvAoS9ftlTbW7n3zr5P/Uff+2ndPL1n2bC4NQ/A23+OFMdAp0XYAsIIDBgAtt6e3lfE5eez4/aHX1iRqzORfOvyzo8GjVxKBfw3HxZiT5csK2kPcx0fFn72tBlO2+myxvS/vK4RvLHdfZh12iyEyDsOQYeEEAAAQQQQACB+gUo2d8CR7dummgzr6uLJUNzH91UcsoerminKU3d2vbO13PdnVbqOCVvIDA4797s+oMLZyaoFc4bDDvnrrSZth/HcoeYzt/JHYJ6R/Oa0I2DYx3XdQhoaZ287iUBwl4v7Q3aggACCCCAAAIIINBhgSO9b887C56TZiKdPWVPuqQLaybk2PPsDi5Jy5c1Xt/oVofbXLv68nP2vGBauHjLuMxgZmhFdlRz/oIXY1VySGfoCizsGwHCXt/sKhqKAAIIIIAAAggg0LLA9tsm9JiRq6KT9Ua1uGNC3s6ipv3BPnue2p15aeOmglfdrLb98tE1O0LoTeOVkla1Ctvw3nTK9MuG1+MDhV8jZlv3N3LnItrt2YuzTDxT+XBWW4apDoHeKELY6439QCsQQAABBBBAAAEEOi5wpFs3N6SJS3reD3XVtukuxLKvT9y9F6oVlAqh6tgdDll8aKS3rCcPiywZybNXJQ2ey1i917zb6wKEvR7aQzQFAQQQQAABBBBAoIMCR+/LHcF5tf7bKXSwNcVV7y9rvOicO29E0DsHrzP3tXOHeJZcnMWOQHojlJ3ZZnGnedVpAcJep4WpH4HmBVgTAQQQQAABBNoosP32cvjtFnL3kSs9Pc/dnkGBQxzb2JaiqqZTbjSw7F6A7vBLOyq4o9JryRStb154AS0YEAvzpf0yxd2XHY0sHoEMXJzluPY2XSU89LQAYa+ndw+NQwABBIICzCOAAAIINC1gAp13BGfhdgv5ukaOMaifAAAQAElEQVSf16UJe3peUtu5QzaPtm8psbyviRtrVYJW7tYFISNydoRMG5fljcwVgpf32mwnv/HWZ2xoqxwUj1Xtopr24iz5e+qVHNLZesuoodsChL1u7wG2jwACCCCAQLMCrIcAAnULHJkQd27+RvntFlwN9gItB7pz7iNdHveC2fjluzp340A7VYfUvFsXVAta4e95V8p0m+7qw5HsVUjPRUe9Vhx9YkY+n+HiLJ7GQDyWhb3XX39dv/7rv840wAZ/+Id/OBAfXjrR3wJ8nzn977N//ud/3t8fGlqPAAI1BShQWWB0elGp1KJyNxgIKTiq6dRO4HDKHaWqBj0NwD8bcgMjf/Zw0p0a5zPaMhzi2Tf7vijsvfPOO+Z/gpTefPNNpgE2+L3f+z29+OKLffMhpaGDJ3BwcMD3mC58j3nw4IGefvrpwftA0SMEEEAAgUoCLB9ygaKwZ38JOH/+vM4zDbzBE088MeQffbrfTYFnn3124P8f68Xvo1/96le7udvZNgIIIIBAiwL23Lzqh5VW24A3itf8+tXq5r1eFSgKe66RPCCAAAIIIIAAAggggAACCPS9AGGv73dh5zvAFhBAAAEEEEAAAQQQQKD/BAh7/bfPaDEC3RZg+wgggAACCCCAAAJ9IEDY64OdRBMRQACB3hagdQgggAACCCDQiwKEvV7cK7QJAQQQQACBfhag7QgggAACPSFA2OuJ3UAjEEAAAQQQQACBwRWgZwgg0B0Bwl533NkqAggggAACCCCAAALDKkC/T0mAsHdK0GwGAQQQQAABBBBAAAEEEDhNgf4Je6epwrYQQAABBBBAAAEEEEAAgT4XIOz1+Q4c5ubTdwQQQAABBBBAAAEEEKgsQNirbMM7CCDQXwK0FgEEEEAAAQQQQCAgQNgLYDCLAAIIIDBIAvQFAQQQQACB4RYg7A33/qf3CCCAAAIIDI8APUUAAQSGTICwN2Q7nO4igAACCCCAAAIIeAI8IjDoAoS9Qd/D9A8BBBBAAAEEEEAAAQTqERi4MoS9gduldAgBBBBAAAEEEEAAAQQQkAh7rX4KWB8BBBBAAAEEEECg7QJPPvmkvv/97+vXf/3XmQbY4Dd/8zf1xBNPtP3zQ4WeAGHPc+ARgbYJUBECCCCAAAIItC7w7LPP6sGDB3rzzTeZBtjgt3/7t/Xee++1/oGhhlABwl4oCwsRQACBtglQEQIIIIBAkwI28J0/f17nmQba4Omnn27yE8JqtQQIe7WEeB8BBBBAAIG2ClAZAggggAACpyNA2DsdZ7aCAAIIIIAAAgiEC7AUAQQQ6JAAYa9DsFSLAAIIIIAAAggggEAzAqyDQLsECHvtkqQeBBBAAAEEEEAAAQQQQKD9Ak3XWBT2Hj9+rIcPHzJhwGdgQD4DH3zwQdPfHFgRAQQQQAABBBBAoL8FisLe/Py8Xn31VS5vOwiXt6UPfI7NZ2BmZkYEvv7+Jk3rEUAAAQQQQACBZgWKwt4XX3yh73znO+6eJva+JkwPsHiAQT//f2AvWW3/v7bfIJgQQAABBBBAAAEEhkugKOwNV9fpLQIIIDDUAnQeAQQQQAABBAZcgLA34DuY7iGAAAIIIFCfAKUQQAABBAZNgLA3aHuU/iCAAAIIIIAAAu0QoA4EEOh7AcJe3+9COoAAAggggAACCCCAQOcF2EL/CRD2+m+f0WIEEEAAAQQQQAABBBBAoKZAw2EvnYgoEqkxxVPKuk2HPaSVKFo/rlRJYbuNeOnCXFX2vUikxvYT6Vzpkqd0onbbc3VXqqKkRl4igAACCCCAAAIIIIAAAj0p0HDYm1k70clJlWlroXJHsynFI7PSVmD9rTEtxSJqJFxNrmYqtiGzOll5+zNrFdcr7dPaTOVqeKcFAVZFAAEEEEAAAQQQQACBUxFoOOy10qr0W0uSCWpFQcoEMBvQ1u9VGI1rZYOV1rUjfGWjj1ml4o2FzkrVsxwBBOoXoCQCCCCAAAIIIIBAZwROMexl9emhNHYmWtaT6Jkx6fDTKod+lq3S2oLYWU3uPVKmtVpYGwEEEECg/QLUiAACCCCAAAJtEjjFsBeVl+lKTtAzHcl6KVDlMdC8GfK1txSreO5dbGkvZA1vUTYV99aLLWlP65rNnZ8XidhzAGOyq67P2vmIKp0z6NXEIwIIIIAAAgicjgBbQQABBBBoVqAzYW/sTGhwm3ltVTJBrej8vHRCJntp9bX6TpKrec6gPZ+w6DjRAk00uVv3OXu7yXqjZ6F+5hBAAAEEEEAAAQQ6LED1CCBQt0Dbw54bpau0+WhSuydbMkNq3gibHVGbPdRqZlfVs1XpFTy90bdIpNZzQt6ZgK2uX6lDLEcAAQQQQAABBBBAAIFuCrDtygJ1hr36w5I7jHJ9Nhfm/LAVbMCM1uzoW34qD3p29K54ZK10ncLVPDP26psLWxVG7NbkjRe2un6w/cwjgAACCCCAAAIIIIAAAr0vUGfYqxyW7J0WKt8KwQ9bQYjaV71MJyqfM2ffi0QKI3rF4TK3vOg40eC2/XmeEUAAAQQQQAABBBBAAIHBFqgz7PUOgh31K70nXvC1G+mr0lzCYhWcYX6LviOAAAIIIIAAAgggMGACXQt767mrXkYiudG4wPPsemXl0rAWiRSv70b6Kq/u3qk8EnmiWmHRVcADAggMvAAdRAABBBBAAAEE+l2ga2FvYatw3l1wZM7O20NDq8FWC2t2/ZMKV+OsVifvIYAAAgggUEWAtxBAAAEEEOg7ga6Fvb6TosEIIIAAAggggEBegBkEEECg9wW6FvaaPYzTku4txXJX+yw+hDMS8V/HlcrakuFTtfXrOQw0vFaWIoAAAggggAACCAytAB1HoAcFuhD2okruVj6E0x2GeXKi4lsvFORqXaDFW7/8dg5+DXWtz2GgPhfPCCCAAAIIIIAAAggg0IRAL6zSctiz4alSMOuFDtIGBBBAAAEEEEAAAQQQQGAYBVoOe8OI1rk+UzMCCCCAAAIIIIAAAggg0B4Bwl57HKkFgc4IUCsCCCCAAAIIIIAAAk0KEPaahGM1BBBAoBsCbBMBBBBAAAEEEKhXoCzsPffcczWudOlf8ZLnSASDSASDSKR3DR4+fFjv9wLKIYBAfwrQagQQQAABBCoKlIW9Bw8eyLuiZe0rZlIOIz4Dvf0ZOH/+fMX/+XkDAQQQQGAQBegTAgggUBAoC3uFt5hDAAEEEEAAAQQQQACBvhag8UMtQNgb6t1P5xFAAAEEEEAAAQQQQGBQBcLC3qD2lX4hgAACCCCAAAIIIIAAAkMjQNgbml3dSkdZFwEEEEAAAQQQQAABBPpNgLDXb3uM9iLQCwK0AQEEEEAAAQQQQKDnBQh7Pb+Lhr2BWaXiEcVT2TKIbCpe921CwtYvq5AFCCDQtAArIoAAAggggEDvCTQR9rJKu1+y4wr5/bvOHto6EooH7k8WjyeULvl9Pp0Iu39ZXLZsqrRw6Jbtdkz5/HbiSoStl00pES9sK55Iq6QpZbXboNFYgPBCS8TUHawsvI+FtkQixiW4Qm7eX6+kuty7lZ/SCePh77h0IjwsxVNF/c+acvGKhrl+2ffjxet5raj0fmC5Xbdoqu+zFU3ultwmJKPVSbPVyVVlTopvibCbjJo3vC+37xqF81blEQEEEECgPgFKIYAAAgj0gED9Yc8Eorj7hfyKrm/utdB0+0t+TLOb0krG/4U8o5W5Q83GQn7JL/vF/bZur0ibszHZUKYq/9KJmGaXxvLbyWzN6dCsV/R7vu1XbEmHc1teQMhsaexwVrGiQir8S5tgmEor45ZkTPBNyLx0r6o9ZFNXtFSJrayPJ4EQs6aZsorTurfuLVy/HhawvPfKHk1om103Hrngk/30UArb9m5S+Whk1onNHmpsK+PaFGrob2hvU/dLU3L2vsI/LlEld4P9zM1nVjWpMZ3JN8CvvPaz3d9LWjD/LVXef6aaaHJFY+uzJvibF3whgAACCCCAwCkIsAkEEOiGQP1hL5rUrhst2dXuykLTbfVCz4K2dk2Iyf9CH9WMGaXZWtjT0pVa4SWq6Myadk0oUNVf2L1ANLn6mmZy24nOXNDcpLR+Ly3/X/qtJe1Nrup2csYLONEZveYVUqGUX1rKxs7o7KN7um6S297Sdd17dFZnYoX3Q+dMoLxiyoe+18zC9D2tm0iztWX2Q1jACq3ThOzr6ybbGY/Q98MWeutoYUVrOcToTFJ295eFzIVVrU7uabMk7WXvbxpfE8Amw+oPWZZ5ZMqfVS3S4Jp2pC4Siej6WRNIzedqzYTIzNnrbtQyfPTV7GMzBFjWh2ClzCOAAAIIIIAAAgh0ToCaT0Wg/rDXluak9ZYJPZM2gKn838zFBane8GLCZ2joyFc7ozUTToOH7+Xfys/kAuHcBS/o5ZZ7hweaMJp7HXyKRmeUvGiaOWkDjBmqu5jMh8lgucK8CUxXlqTVLROGCkubnzP1mdCmhYuamXnN1LmnpbfStatLv6WlvUnNXcglX7NG5pFp/9gZFZaYhUVfGdkiCxeLxxa9/fQoN7rpr3BGF0xI3tu8r6y/yMzdN8N6k3MXdTa/rPpM2gxZTpbsj9A1TID2RpojuqLbbtQxuK+9fXhi3rmiSMQeFhsvOuw4emFOk3shI5GhG2MhAggggAACCCCAAAL9J3C6YS/7qQ6N0VilY/TMiN3Jya5yRxmakkVfZS9iZ81w0V5p6Cgrll+QzQWefHjJt0dKJQoX+7CHhxYCS3713ExW6XuHWr29pjWTNg/NKGHlsmYk0B6+KTty2MhYlSr/yx0W6fUh6gKWGaoMHYUMVmJDlCbnFMh63tuH1wPnK9rz+QLnK+Z8vIKlj4f6tKTjZQHKtdUGzDr7nk3p+vqCVur5AJiw7400nygY8kpb6Ye+ss9V1I7ylo9Elq7PawQQQAABBBBAAAEE+lXgdMOePURPkzpb5+/+tVCjZ8ZMkfLQYRYWf6UTbnQnNruuyYUVvVY8UKX12SvSRW906CSz5c7nqnjOnqKaWcsFUhNOd9dmzBKF/zPh5Yod1LsdOAcurOTekmJu9Cni2hmJFJ5LD0N0h0VqQf5gmwtYWpfJnGE155ZlZU/PU9EoXm6Z5kzX/fPl5qSl2cL5bplH2lPI/oqdNUv39CiTq95/KglQrq1hAdMvX/RsRiwd1msh5ygWFQy8aGU2KvvxKR6JbKU+1kUAAQQQQAABBBBAoLcETjfsdavvJpSdnJhAk8kFuXjuvMCMF2YWtkx4y52TpuiM1uy5cOvXiw77a7zpXnjZM+Gy5kDV5Kp3cRjbxpKpeNQq7Q6DdYdw+g1yAUuqfv5Zxh2OOVmUsqPeBVJ2k4XDUO1oWUt9j7qRRi9AZeUdwll8iKzf7NJnd3GVsa2qo3SFddJKBAJxJBIpC8mRSNiyhNKFStToyHBgVWZ7VYB2IYAAAggggAACCOQFTjfsVRoRyjensRl3NUk1cOVGP8j552rl2lO21dzyzZUZMgAAEABJREFUspGrsoKVF+QvRGNG/iqXavCd9D25i3CuzwbCTUxLe6Yev09mtuwrdzhmxcNngysE+x6cD5bJheSi7Jh7317pcsG2JWWvwrlQ1yGZ6UREs4erytRtZQJ5SSh2Yd4sy6xOSgtb7hw+f1nhufg8zLpHhnN94wkBBPpPgBYjgAACCCAwzAKnG/aiZ0w0kw5LT/by90DaHm4Zr3tEzV1gZPKsYv769TwHA0yt9tRTX2gZb1TLjLdpNj/ClAtluaBW6c4OodXlFnrn3ZlQZEJNIcCYEcuTLS2ozgu15Oqq6ynnU1fZfKEZXVwwbVla0p69iEx+echMNqW48ZmVCWdmhDEaUoRFCCCAAAIItFGAqhBAAIGhEjjdsKcZvWZGXvaW3io6nM4X98LMXPlFRPwCwWcTFNxFKVcqnA9n3rdBoixUFY1KxeSu8VJ0BUmzkaIy5nXDX1HvEMmiUJaR6br8Uae6B7Hy2w6/cqj3tg1YZm79XqircqGtKGRX8HHn2ck/T8/zCd6qwmxFtfaTu1qnKehdRMbMhH3ZYB/b1Jy912LjGPka02ZUsPS8xvybNWYaHhmuUR9vI4AAAggggEC/CdBeBAZb4JTDnhRN3jahZ12z8YTS+as5ZpVOxTW7brJQpfCW3w9ZZdMJxWNLpvCWKuaEwLls+e1k00p4G8ld8dOEspUFaW9JV1K5xuTKTK7ezpXJb7irM9nUda1rsujWCcEGzdjbVqjShVq80LYXPC4171PYD9l0SleW9lToe87Hnr+YQ7RlqoZs26jcOZIV902+zG5XjZsaGbZtZ0IAAQQQQAABBBAYTIEB61Ubw15WqXhEkbKhtFIxEyB2M9qak67HTPmInWK6vjmmLTPKUxYQTBCLuTK2nJ2u6Mp1aSWTkb0SZmnthde57YxtFrYTMyuubhWfG2aDSWZVY5sx7zw4V8bUXfOqKoUttTxX1kfbT3+KK5XNuoudhN46wd+4u+eeKlyoxbvypA4/VS7SmrV8n0PNxrxtxWY3NbZa0nfjk9ka0+as5+PKbGUqh2xTcze/3K0Wyj5EYS3yrkZa1z39wlZnGQIIIIAAAggggAACPS7QXNgzAaDsvmWy4eFEJ3X9oh3VTHJN/n3S7Plnu7trhatCyvs3s2bqKzoU0r7elVe2njO8ou42CYXt7GotOWNaquJ/0aTWdm3ddrJl6qk7X0WdM+E+4X207fAnO/qVW3e3wiGrrgXVy7iRP3vhlELaM2tFnY/196bwvkfN/i4y9K9cKvsvt92q+z1Xpmr7bV3NTXtLXhCNRLzQGomUPifKD2/N3wOwE/u6uX6wFgIIIIAAAggggAAC7RRoLuy1swXUdToCbuRvT5v3i9Le6Wy7g1upHZZtaDZ/SChpQ/b+pvbqvgdgyco1X1IAAQQQQAABBBBAAIHuCxD2ur8PTqkFZnRtZUHePfBOaZNt2Yxp9+5Jnfffq3eDaXe/woWa54fWWx/lEKghwNsIIIAAAggggEAXBAh7XUDv2iZn1rQ1tlm4GE3XGtLdDduL3RwuVLm4T3ebx9YRQGAIBOgiAggggAACpyFA2DsN5R7axszabptHyXqoc3U2xV7EpfrFfeqsiGIIIIAAAgi0R4BaEEAAgY4IEPY6wkqlCCCAAAIIIIAAAgg0K8B6CLRHoCzs3b59W9euXWPCgM/AAHwGPvvss/Z8p6AWBBBAAAEEEEAAge4JNLnlsrDXZD2shgACCCCAAAIIIIAAAggg0EMCZWHvypUrjOgMwIjOtWvX2I/sRz399NM99O2GpiCAAAIIIIAAAgicpkBZ2DvNjbMtBBA4TQG2hQACCCCAAAIIIDBMAoS9Ydrb9BUBBBAICjCPAAIIIIAAAgMtQNgb6N1L5xBAAAEEEKhfgJIIIIAAAoMlQNgbrP1JbxBAAAEEEEAAgXYJUA8CCPS5AGGvz3cgzUcAAQQQQAABBBBA4HQE2Eq/CQxk2EsnIopEak0JpRvdW9mU4hFvvWwqrkii4Rq8LaYTisRTynqveEQAAQQQQAABBBBAAAEE2i7QUNjLplNKJOKKx82USCldR1oJb3FW6VTCBKdCIIvHTYgqqS+dKLwfifjzZtumbKrKxmfWTnRyUmXKrGoyvGGy24ynShpSoWz54qxScb+dpc9xNV1t+YaKltSzX7LpoHdciRK/dKh1sA9m/xRtVc4qEomYukre4CUCCCCAAAIIIIAAAgh0XaDusGdHsmKzm9LZFd2+fVsrZzc1G2vmF30biGKyVa1k/ECW0crcoakvJBBNripTFNxu6/aKtDkbU7zZkTV19t/Clt+v4POuktH2b7eu/ZJOKDZ7qLGtjAvBma05HRq/Mr4y62D71zRT1Py07q17C9avNzRK6a3EIwIIIIAAAggggAACCHRUoM6wl9ZbS3uaXL2tteSMotGoZpK72lqQGv1FP5u6oqW9BW3tmvCQDz9+fXtaulIrOEQVnVnTbmbVbHy2fFTJHWoZHJEKmY8taU/1/UsHR7waWK++2lstVc9+MeH6ukllCytam/HAozNJrTSx74pam76ndZn9aD8Ee5u63+xgaFGlvBhOAXqNAAIIIIAAAggg0AmBOsPejF7LZLRbMjQVOzsp7T1Spu6W+eHktZJRIq+CmYsmgdQbHKLJ8MBilu8WjQQGR6dy85nKh3F6LSk8Fh0S2sB6hRo6OVfPfsnokUm2CxeLx+U860b2XbAffoC8qJmZ17Q6aUL6W+lgAeYRQACB5gVYEwEEEEAAAQTaIlBn2JMbzSvdYsamiNKF1V5nP9WheX/sjDfCZGaLv8yI3cnJbt2HO9YXNtNK5C6qUryxzr1anw0ZTYzXGrFsrj12lLV0zaL9kjMvLeO9PtSnzYzIZe9rMx8go7owZ0L/+j0R9zxVHhFAAAEE2itAbQgggAACzQnUHfbKqk8nNLtuli6Y0R3zVNdX5pH2NKmzsbpK1ywUPTNmyjQRWNzo31ro6KKpUHtLsbKreTZy0ZbQc/Z2kyqKuHtLikUibjtl587ZRjQ7le6XSuaxs2ZP7OlRJrChQJsiEa9tkYj3HOx/9v6m2Y8L8gcLoxfmTF3rukfaC2AyiwACCCCAAAIdEqBaBBCoU6C5sGcCRdwmvclVZdaKDw+sc7sdKGZH8LxgEokEn2e1bv6bLVoWfD9RNCJVdNhm4HDQ0kNYW+6AtcvV3zbCVvdLoE2lVzMt9D/tzt9UMORHL8gN7nGhlpY/FlSAAAIIIIAAAggg0KgA5SsJNBz27NUfIybo7U0uaKt0tKrSVvzlYaNJ/ntNPGc/PTRrjck7KnRGa7nwVBpUqr+uPMJnKi/+CowIRpO7OmlbSivejCpeZCZe8fYNFfdLJfNKI34lTSl7mb5norNZuj7rRiUjERucY1raM8vqPd/SFOULAQQQQAABBBBAAAEEOivQUNizgSJmf6u3I0D2apqNti16Ru7Ay0onipmRqUikcqAp3Zw7N23yrGIlb6QTEQUPOyx5272s+lAxbNlgE5jaevxloEUuVOYuJlMUYHdDz2esul9y5oHaW5pN2/st2P1f1C7b1i0tiAu1tITLyggggAACCCCAAAIItFGg7rCXDxQLW8o0OqKXb/CMXlud1N7SW0WHTvpve0FiThei/pIqzyaQeXcUKDkXrsoqdb9VMWzZUONNGdOPSvWtzwYCoRv58l/HK47MVaqr1vLa+yUme9HU9ZIT6hqyzjfCu7fe5NyF4vMP3fszshdT1XrfXqjF9YIHBBBAAAEEEEAAAQQGRaC+sGeC1RV/RG9tJuQX/fo5osnbWp1c12w8oXT+SpBZpVNxd8GXhZVa4S2rbDqheGxJMsHTNKf+jXe8ZFTJXS8Mhh86Gj4y13Sz6tovpk3eTfWUyoFn0yk1E5Szqeta16TmKqTxGS/tqSRXNt09VkSguwJsHQEEEEAAAQQQ6G+BusKed/VF09G9whUkIxF/tMqENvOWlFUqbpbVPLTRhI/djLbmpOsxU97VE9P1zTFtZU5UFt7KtnlFV65LK/a+f2WFXUOG5qG+/WI4ZtaU2RrT5mzMnWcXm93U2FamDmt//3jP3iG8c6qQ9SR3zz1pnQu1GHS+EEBg4AToEAIIIIAAAn0mUFfYcxcjKTtH60Te6JV/gRMb4syyugJYVDPJNe0G6ty15wBGVfQv/MqYu/LKlhQuWlPaC7l9QiTihZZIxD77IbVkxT56Wd9+8ToUNYGv4L1rgl6xX7i12Z+BfeT29261kdfcZ6BqGa89PCKAAAIIINDvArQfAQQQ6HWBusJer3eitH31BRc/pJauzWsEEEAAAQQQQAABBBoWYAUEek5gIMPeaSi7UbW6RjFDWmNG2U4Y/QqBYRECCCCAAAIIIIAAAoMi0P1+EPa6vw9oAQIIIIAAAggggAACCCDQdgHCXttJW6uQtRFAAAEEEEAAAQQQQACBdggQ9tqhSB0IdE6AmhFAAAEEEEAAAQQQaEqgLOw999xz7vL8kYi9YiVTJIJBJIJBJNKfBg8fPmzqGwMr9bIAbUMAAQQQQAABBOoTKAt7Dx48yN1SIeSy+6WX4ec1VnwGevozcP78+fq+E1AKAQT6V4CWI4AAAgggUEGgLOxVKMdiBBBAAAEEEEAAgT4QoIkIIICAL0DY8yV4RgABBBBAAAEEEEBg8ATo0RALEPaGeOfTdQQQQAABBBBAAAEEEBhcgfCwN7j9pWcIIIAAAggggAACCCCAwFAIEPaGYje33klqQAABBBBAAAEEEEAAgf4S6L2wl04oEk8pax2D8/Y1EwII9IoA7UAAAQQQQAABBBDocYEGwl5W6VRc8fz9xuJKpF0ka7CLaSXydQTuXRbPBbwGa3PFs2mlUgklEmZKpVTcrKxS8cB2AtuOxxMlZV1tDT7UdkknwrcfifjLTTtCtuqvl0iHvMkiBBBAoKcEaAwCCCCAAAII9JpA3WEvnYhpdmlMKxnv/nuZrTkdzsZM4FOD/2a0Vnpvtq2FBusIFE+bkcDYdenCmtbWzHRBuh6LlLdrYavkfmgZzY2tazaWUCtZqm6XyVVlSvudf72mmUCXvNm07q17c+vXU95Ip/eSRwQQQAABBHpfgBYigAACCHRdoM6w5wWPydXXNBOV+xeduaC5SWn9XitR6f/P3t0qKY6FYRx/cgdzCSPIiCnE6MTsSmixo7A4kLBiHFVbW9VuDEhwYzE7K5rIXUP0CKrFwEXsHbDnhAQSEr5pmoZ/V9NASM7HD6qrnnpPQtTUCX9M1e7RJKJGR614XCq11DHZcXdAKqn1pStPAx0/hRd0Cb6bkTU0skE4HOrpmCLqCbIcigACCCCAAAIIIIAAAm9bYM+wt6jGjZeJ6pRJB2ouly/GyxirJrCd0uSrHXtOl/QkkhD7WZXKF3W9UO2vQXqH233MzBBAAAEEEEAAAQQQQOAsAnuGvXxfs+Cr2qGnxuf8AsT83vktjdFiOeg8Wco4bikpzilsy3WfdCIAAA1lSURBVLWBcGcINNW5b6Y6N6gqOX9wFjRVHZhxdVLt5bt/sS2nukQDmz1pGCq2LelhUUIVcS/S4c+dCTBdBBBAAAEEEEAAgeMEDg97Jkw5jiPXBDGv0dGX47Le9tF63cX5bXYJ4/Y9ZZdtjs1+k6orv+mbcU3UGI3V3zUue1GXeluh6essc9jlEsYB1tg5jiPHWd38XnaN5uxpqFANJTm69FDTactNdyHyOgIIIPBmBBgoAggggAACCOwpcHjYq/QXFzqZjlQeVOX6x108ZFBdhR3HiR8fcdlJW8lzqhPVpnON+2PNpzVNTNvrAUqDaiZgOe6jhmUTKtMVxT3RCnfb5WJC5aYLtGSXxwb62g5tWW910ZZSfH4kF2oppGcjAggggMA9CzB3BBBAAIFNAoeHvaSlUkV9U1FTeOjFQ8xxydLN9fud5bik8/h+1lPdVBhtJW95OmGpJVvpC9t1ZQpmuatxjk043LLU07TtJyE0c+9n242Hsrw72iVuIfiu6AzGTDh1ZfPf4dZxm9whgAACCCCAAAL3IsA8EUBgKXB82LNNuB/lKdTz1D45/BY0HeUqcIc0M302vXv66K4ddOK4otZsaFwPo9Hz8erKn9GOBX9O6D+w37dQWAUcqSEu1FKgzSYEEEAAAQQQQAABBDYK3PML+4W9uMqVW2W5KWydImqXQyZLK9OPi9rcFKpeYlxF/Z/dJf4qh9rD6mI1y34r+twwTwbfuVCLYeAXAQQQQAABBBBAAAEEtgvsF/ZS54wFybVEZoGa1YHU6OyudG0fw/GvJuOqNpUbl1fTQ+nYpvc8Lun/sZfv/wiXWe9RA3mqbRh4ZZH2TvhewD3nxW4IIIAAAggggAACCCDw5gX2C3umztQaTzUqD/XoxhdTcR+l7kjT5Xl2M/V881qu/PeSRiVF42pMMuOaNMy4kurgS3a/l0s8gHDz1Tgdx1dvNtPTMJS2hdToO/ek3V8YH/fJ3fkEaAkBBBBAAAEEEEAAgTcmsGfYs7MqqdIfaxydtzbXfD5Wv1UxcUfxjw1eZvsy/MWbd9yFbTd7lczMxVBMeDTPt+fHUm5cYzOGVVHvuHFp759Srv+si8zrxmXpVvTYngcYj3NrSN1nH/GDAAIXEKALBBBAAAEEEEDg2gUOCHvnn0qlXxR88ttMdjt/57SIAAIIIIDA+QRoCQEEEEAAgasTeNWwd3UaDAgBBBBAAAEEEDiLAI0ggAACry9A2Hv994ARIIAAAggggAACCNy6APND4BUECHuvgE6XCCCAAAIIIIAAAgggcN8Cl5g9Ye8SyvSBAAIIIIAAAggggAACCFxYIBf2fv/9d/3666/crtKA94XP5mGfgR8/flz4XwrdIYAAAggggAACCFyLQC7s1et1/fHHH9ww4DPwFj4DO8b4/v37a/lfwzgQQAABBBBAAAEELiyQC3ufPn3SL7/8wg0DPgM38Bl49+7dhf+l0N1rC9A/AggggAACCCCQCOTCXvIC9wgggAACCCDw5gWYAAIIIIDAHQsQ9u74zWfqCCCAAAIIIHBvAswXAQTuSYCwd0/vNnNFAAEEEEAAAQQQQCAtwOObFiDs3fTby+QQQAABBBBAAAEEEEDgXgWOCXv3avWi8571fDnN4Og+Dj0+aDpynB03v6fZoSMKmnKS49KPD22H/RFAAAEEEEAAAQQQQOAkgSPD3kw93wSFI8JJYEOGvylErLUbmODg+OrtSByBbbMguPh+U8GGY2dBU75v5pAc5/tqru8868m3r2+YZxD1u8/4fPm7JnHS23j4wZX+XPP5ltuosaHRQE1rkrlZR2O94Yhksw2k/gbLZB/uEUAAAQQQQAABBBBA4DwCR4W9Wa+udnieAZytFa+raSa8TNWpTVR182EsaPpyqxOVO9Nl4Jl2appUXWXCSKmlb11PGlRNEFwbadBUdSB53W9qldZeSz+N9iurk9rJhh7HsQFpdXMtqOnHcVbbHMcpDIlBM7uP4zjadPwp1cL0NLKPGxqlraddGaXsLgXPSq2OymaO5L0CnFvbxHwQQAABBBBAAAEEXl3g8LBnql11G0xefei7BlBSxYSLhkINn1LlvWAR0rrTsfqVVUorVVoam9Big126CldqjWWLXINqU6tFlqa6ZZNeY6RxKsQp92MqlY8DEwi/qJJ6zbaZrapNZTOl2XEtsM4L299ZlUsHsX6659QgXuVhRV/MRAePmyq7rzIoOkUAgQsI0AUCCCCAAAIIXF7gwLBnwku9LXVHi3By+fGe2KMZvwlfanSKq3GmktdpSOHwKXOuWqU/UkMDVX0bUkwbftU8M9WtXUEq+Kp26Kn2sAqV+QnY9lyzn3klbMuN+jCP9/gtqhA6zqLqlw6sezR1sV1KDzV54VDp/H2xzukIAQQQQOBaBBgHAggggMAFBA4Ke9HyTXX1reXq+n9mCnqPUShbLqGcPWkYSt7HzeN3P3oyaW8tjFTUn3blhW3VfbuE1VN32s9U64o8gu92nWdNxVnPhjwbzFy1tVqCOiqbwBcFNn/LuYqLY93nznIZ6nqlsDZ0T7rgi+xP+YO2xVS7y8G30oNqXpitth7cCAcggAACCCCAwG0JMBsEEHgJgf3DXrR80xT1vrVODwAmNLlRoLFhJ30zwSc8cpphEpKS9lxVTRGy0U0toZw+K5RU/rA5wpQ+lM0eoZ6n5i79a6p+9vy9MAzl7TpPLzpupp8T82A9MBlHP5q7q2EtPmdwvDJdLtEcldV27Vy2hT7T/gv9zqLBH9l4GL8XdqlrromSLPF69TS3GxsQQAABBBBAAAEE7leAmZ9FYM+wZypJ9bbCTcsfDx2Kt6pkrVekut6hjcX7e/k2p6OaJm238CIn8VEH3AX6Gp+rGLa/ps7f29TEVM+h8lVEExrH8Tl1W8/3q/Tjqt24YMlpSa3xXNOPjxu+PiEOkrllpoGaUdC0IXL7LXvBl6ZW5ytumm9qe/JejBqpjauHblQ9fdZ0tYlHCCCAAAIIIIAAAgggcGaBvcJetHwz3OMctTMPbr259XPU1s5LW99d9qIrUTUuCWfuR3lmr8nP1AVbzPP076Ki5Wl9pWfQjM/Tm8bn7+26pOTspxaFvc1VxHS/xzzOX+hl9VUKxUGyon4cNLMhey6by7zuNA6Yq3YW++1esnrI+BfV04m2vA2HNMe+CCCAAAIIIIAAAgggUCCwR9ib6cme6KaBqsuqkKuoyDWoRpWlXbmnoN+jNq2Hm+JAk206Eyyi88WkMLdGc3XMNCrH1TLn2dmQaVckNkYm9JRMYLLJyMx9V9hctZo82r+y5jjpyltSWTv1+GQcp96nPwtmnG47Wh57aqvnP54WEUAAAQQQQAABBBC4X4E9wl4pWjK4qPAkFZ+pouWWjVFUCcqtFrwiz0WlrqzFaXpmLvZym4PH4oufzHqyF+v0ag9a1uPMtrpNtmauy3lW+lElLGzXi9ux8y99kD37L1tFNEFxQ2VtakFNH1nnxNuETNumTj0+auTEP5vGkIxxd/PZ92T3/uyBwNkEaAgBBBBAAAEEELgjgT3C3tvVmAVN2aDmpS/SEge1tuurGayWc9p9fVOhkglcq4phfK6i8ktYF1/HEKpdt1/HoIIfV4tT0zgzbR1nUT39KHf9BZ4jgAACFxagOwQQQAABBG5Z4IxhzwQj3zn9cv/HaofxFSBTyx/dx4nKo6lW4W3ReKU/1nRU1uTRjZahOo6j5b7L8p0UNF21w01fs2AqXNPF1zG4hetYS9FVJzX5qVWkXPR/338XVynNVE/vG4TZI4AAAghcjwAjQQABBG5K4MiwV1os7UwFI6loW94q+mqB8eqrBrJ7rLVhqnDzedHVKLNHRW0WLY8cj9WvLBdkZg4qmbbH42SZpLkv2HfR7pb+kytrZhxW3VQ+N5T/zr7V63f5KPquQ0+14i8fvEsSJo0AAggggAAC1yrAuBB42wJHhr23PemLjb7yRV0v1PCJ2l5iPnsaKvSyF8BJXuMeAQQQQAABBBBAAIGrFnhjgyPsvegbZiqVnYYp7j3tXMoZXWl0Q4VwnyGeerytYq4vd92n39w+pmI6H8eV2/TjaMcg+q7CRid+PdrGHwQQQAABBBBAAAEEEHgJAcLeS6im26z0NSoPVe9R3Zv1HjVpjHRCpk3L8hgBBBBAAAEEEEAAAQS2CBD2tuCc6yV7QZizVM3ONaBXasdWH8ckPUmv9AbQLQIIIIAAAggggMBdCRD27urtZrIIIHCVAgwKAQQQQAABBBB4AYFc2Pvx44f+/fdfbhjwGbiBz8B///33Av82aBIBBF5agPYRQAABBBA4h0Am7P3222/6+++/9eeff3LDgM/ADXwG3r9/r0+fPp3jfwVtIIAAAgi8ngA9I4AAAkcJZMJeu93WP//8ww0DPgM38hn466+/9O7du6P+OXAQAggggAACCFyrAONCYD+BTNjb7xD2QgABBBBAAAEEEEAAAQQQuBqBDQMh7G2AYTMCCCCAAAIIIIAAAggg8JYFCHtv+d07bewcjQACCCCAAAIIIIAAAjcsQNi74TeXqSFwmAB7I4AAAggggAACCNySwP8AAAD//8puofoAAAAGSURBVAMA+MKBsI5iDY4AAAAASUVORK5CYII=" alt="세진가스텍 초기 도면" />
            </div>
            <div class="orig-box">
              <h4>② 대표님 병렬 분배·연장 손그림 스케치</h4>
              <img src="data:image/jpeg;base64,/9j/2wCEAAUDBAQEAwUEBAQFBQUGBwwIBwcHBw8LCwkMEQ8SEhEPERETFhwXExQaFRERGCEYGh0dHx8fExciJCIeJBweHx4BBQUFBwYHDggIDh4UERQeHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHv/AABEIAj4EAAMBIgACEQEDEQH/xAGiAAABBQEBAQEBAQAAAAAAAAAAAQIDBAUGBwgJCgsQAAIBAwMCBAMFBQQEAAABfQECAwAEEQUSITFBBhNRYQcicRQygZGhCCNCscEVUtHwJDNicoIJChYXGBkaJSYnKCkqNDU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6g4SFhoeIiYqSk5SVlpeYmZqio6Slpqeoqaqys7S1tre4ubrCw8TFxsfIycrS09TV1tfY2drh4uPk5ebn6Onq8fLz9PX29/j5+gEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoLEQACAQIEBAMEBwUEBAABAncAAQIDEQQFITEGEkFRB2FxEyIygQgUQpGhscEJIzNS8BVictEKFiQ04SXxFxgZGiYnKCkqNTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqCg4SFhoeIiYqSk5SVlpeYmZqio6Slpqeoqaqys7S1tre4ubrCw8TFxsfIycrS09TV1tfY2dri4+Tl5ufo6ery8/T19vf4+fr/2gAMAwEAAhEDEQA/APVRig8d6Qnjig/dqiheopR0po6UA8c0CBuacAAMDgU3NJznINADm9KXPFNY4FIDk0AOJP8ACOaa2cgEU4+ucU3J3deKAEJNOTnrS4o7UCFPrmkyQaBSE4OaADbxSk44oB4oFAABT+TwOM0zqacpxmgBAFB5H4UEDqOKQktzmjmgBeD9aVV7EU3vTiTt96AFA5Iz+FBG0AnpRuwM0NhsGgBPlzTqQYPTikJyeKAH0mRnrSLjHNHHUUwF96aW7YpNx6U7g84pABPGO9ICc0pUelLwKLgB45OKTPvSE5BzzmnxhSDQAzOe2aVcHgLg+9BXByKdwVosA2RgOBigA8NjIo2rjp+NGTtxnNFgBuX6ADFKwyAABRnAGaOpoQDMENzSydAAetPA4pAB60AIF4AyKdgZwaXAJ56UxiB70ABXNGzBp5wegxQw4zmgCMg7+O1Ltwc96UZJ+tKVJNACnJWmDI4zTyCB600hvvDt2oAVQuOaUHqCMCg84GRnPp1pCfmw30xQIaxx8vamlRipXUlTtAxjvSKB1PAoGNEfPGelIEYkGnsw654p4xjJoAjwU+Yc/hTgdwO0kE0gLFuCcUrY6dxQIaoyck1IAD1NRgYUnkDtUkQOME8UDF+6AM5Ge9Lt3DpTflLY/CnPnbheKYDc7TyTx71KDhe/TioFG5tvf3qXaxIycjPY00Kwbcrk801ABuHY9Aac7MDgdutIrMFyRikwFUhj2pwCgk4pMcDFL0GaGAgRccZOPWmkMcjOKeSTgA4Heg425yMDvSENXgYpSvzAigg8ccetK2eAMVWwDMDfwVBpDncF65pUXDMSTkjpTguTu9KQDGQDnoRTdwyDu698VMfvHgYxTCN+MqQB7U73Aa7IeOp+lMHKnJNTBCGLdfw5pvX+E/iKkBFKqmSMikABzt+tO7FdgApqFsf6o8+lPcBGDMuGU/hQ23aOAKVi54IVeaaUXbhgcHvTAjzRipGjA7DjjNJj5cikwIivy4zSheM5Ipx68oBQckdKEwGBVyc5z70xwFGB39KmVRzkUh4OMZp2ArAFRjnFPVgBnvT2XOcio0Rg3PSpsMM5fcmCacr+v6Uhiw2c4pNoXnpTAVMls8ilbk8UijIBpSGzwaGwZGRg0p56ZqXbxz1pNpxSBEBX94cg0oBBqRwd2TR1qthkT5xxTAGzUp64pH46ClqA0DPXmm7Se2KkAwKDRuBHs70oBznFPxQenSkAwcnk0Y5xTiD2HFLjigBuDRj2pWBpOfWgAOAOKbuJpxxTflzxQAZPSgYHamue4PFN75FMCQ8kfLmmSRg87VGfSlBJ9aRycYpBcjWGMjBAFK1uuPlNIrGl3dqYDPKHemlAOBUjN0A5pO/SlcBm2gKM89Ke3tSMMihANYL2NIV4o6dadQwGAU0qB2qQjIzTSKECEGAelMkiBYkcGnjrQ5wadiiB4jjivL/2hdI1DV/C9rZ6ZbNd3K3QkaNCMhArAk+3I/OvV1IrH1/Tplnh1OwUy+WCs9vn76Hrt96TQ4uzOyOMAd6XkDrUbYznjNOzkDFAhyj1oIoHTFNZiOtAC/hTc4alU5FGMmgkU/NSAYpw4HNIelIYHPpmm5yeVx706jqaYgBzQDTCSH6U88DP9KAFoPA5pobccA80YOeTmgAByadRSc0AKOtOUd6aOnNKDxigAAGeBRg0D1oJJ4xRcA5B6UqjPekzzRnmi4DmxigALzS/WggEYNABg/w+nWlUMOqjkdaQsVAxkGlVjjrQgBgQuSBSAfKDjHrS0ntQA0gZpcEjr0pRnNHegAJ9aOMe1NJ7YpQPlwaABQOlOI2+1IB1ofdjkYoFcN2B0zS5yOM0gBPQ0ZII6+9O4MXBGKRiN3WnNz6U0AE4IoYxucNTtwxxxRt59qDjGMZpADDOCrUo7fNmmrwwOOD2qQjuDTbABndQQDwcA9jTeRSUhMcD05zSsM9qjH3s5xUisPuk0DGuPulTil3Hv0pNy4wQcmguqgrmgA3AADnr1p/BwOtRhSw4BJ605SpYhnKMKEA5lAbmkUKWY45ppDbtzMrc/wAIoVtoPI5NADunHXmo8EueelSBgR0xTXbB+Xk0AOiTcOMZFA5ySQBSPvGBzhs9PWhwFUZY8YHSmAmD2FOIwDxyaTgkBWIpcFRlmJBFIAH3MYOKXceuOAOKaTxweaUAhQSc+wptgHPmA4PtRITknBpwYN8ppQvBxkCkISNhkDHPenkkMMDHrURP+yc+xp7rzjfye3emFxxbcfpS8EYPekA29RzTc/P6CgB5GBgUDp0pVznGc0GgQhxg8H8KQKCOh560Fju6g89KViAwBUkfTvRsArZHJ6CjIoyCOmDTVAJ4J+UcigBxH8Qx+NNU+oNIQgH3MkdRTgVP3SPwoAQdc1G7OeQSAOKkAw27J+lMA3ckce5obAajHAO45NPYM2O49qa0fJI4p/ygA46UAIcleBz70KeP4j9aUEnmgDAxzQkBG6rxwRRgBcZ61I+3pmlULt5qgIJCM4P6UIOODwakZTnOFwPT0phK7eBjPXFQwAYxz1puKcueSBge9LuyBnJqkA3kGm9GJznNPBz3owMdqWwDD7Gk2YbcBjinEKOR0pVPcH86bYERXu3Sm7ABjg1YJUjtTOPShDIgOmBinAc0rcmgg5+Wk0AhYZ6gUZ4oKjOSOaRBxzSYAcHnNN6DpS98YozigLjCO9IcU8YBprZ7cYoGIfQCm8U7BPpRgj0JppgIOnSgilIOM9KQgkdaLAIfSjIAoB4xSOMjikAEgU0HJpB07UvT72AKqwAaYwGMdCaecdelN4b0OKkCMqQOxpD8tKW44oz607ACn1oY80gGOSDQMZ9qQCd+lJg5p9NzhsUANxgUKQKdnIprACgBSPSm80ozihveiwDW+lIRxxQ2SadnIoAYTgU0n8aUj5utDBR3zTsOwAUjKSKWlHelcRE2QcikYlkIJxTmFAXIqikbRRSM0A4GB0oAY5ppyBUgPRuaU80ikBR707jAoERKCDUikCjjpSgL2NAWELAjg0ZO2kCgdKU4HPegA4HPY0FgueeaRW4x2pAnOc8elADiQWDHgYpu4kkDp64p4x35oOCe9PcQ0gccD8qXtknmkCHOc0EHp2osMdjjINGOehpu3HQ0j+YRgAfUGpEPzikBB71VlyzFWZkPXcKWNJGXiQ5xSuOxbJGetKp5Jqm6TE481hjvTlE3G2U+9AWLJ6+tISM4qsgkLttlLeue1KWl3AZA9zTAsYJpQWBwT1qAtcFsJIgH0pmbpX+Zo25oBotjJGGIoyF5FVybgqSpXI7baXdc/KdqsD14waAsWN3yg04n5Aaqo04ZjhG9BginxySkBZEH1FFwsTMecg0hIzzVdnlKsTFnHTBxxTXmZDlYmce/FDYWLX40owarC43g4gYEdRuFSGQeXny2PsDRcViRjgelN5POfrVeS6VGwY2bP93mpROgwGicE9KLjsTKAD16Uo+6STznioPOA+XYwOMk44pBOmQG3AgZ6UXFYnY8ZFG44znII6YqE3EG3cHI+opRcRqpy3B9qdx2HnNAz603zYh/GPrSNNHgYbJpXES8+uaUZAyOlRLIp+bcoB7k4qRHTJBkTj3ouA7I25phYDFLweNwx7GnALjIcECi4DACeQM0hJDYK4P0pckdSKergj5TyOtMBrgkA4x3pEIGAVBz0zUhdm+U4x/OmAcNkbcN8tIA3EMe1KGVm+YYxTZGJkJCE5oY8ccH0pgOJU5x1oQcEnkYqM5GaTftGADn60APB/vZx6U5dpO4Dkd81GDlRwRTkIHegCUIuBntzkdaRlDKNzAkGmBT265pGYtxgDmgCYAHnd0pGKsR0qPnbkHkGgDPQjJ9aAHtgDjr7UoZTySaZJ2Owg9+aDyPmyPbFAEgwp3dqf1XimqwC9Miky3VQAKAFTccqeKdsjUAnOaaGVxnPPSlYgjJ4I/KquIcCDn+dIxAGfyqPdjjHNIqEEl2+gqQJFbcMg0oJBw3Wo0+XK859hTpHY8gYIHcdaBDnAZSAOe1KWxgYJNMD4UFjgkcigyZGMjNADsqzqWzkdOaUcMTzyOuaYhyPQdKGOG6nkUdQHLndknJNLgZJHWmqyqmBg85560B8+1NgL7UBuOeaa7gCmxEHP8AjRcB6FiTlcAUgO/OTkUHABIzyO5peFHbmh6gKCO3NDdsD680xCN2MdeadntQAEA9qjZiDt5xUo+8PSkY/P7UJgD5cYzimKCopWxuyDzTVbJw3PPpTAXIPfI+lAIHQcU47F4UHnpTBwDk0IAbrwKb+FBx60ZBGKLgI3IpMnHOKGx60n44pN3AO1JSjjuaTBznOaLDDNAB9aVQMEtSbgQTQGwc4pBmlBJGG60dqGAnFNOBQxGaXII5pBYb8pzTTSvhfpTcqRkUDFyNuBTeMgg0Y45NBx1oAXBweaFwBnNCkd+lDEdqAGkZOTRRkDrQcdqAGkD1pOo6Up600Y3Gi4BjjrmjsRS5pKAIyAOOKMY9KcAGycUhAB5ouA184702nPyBTWPFCAMmg7RyRSA5owOaAHcbeKaemKD0oDZ4HWnsAnSg56UZzzSdO9FwA9KQA4680GkGQeaQ0B54pCBS9TwKHU0xjacgzTDT0fHGKLCsRyj5yPSkY4UkdcUsuTI3vUYICk4oA3CxHFNySPalfinIAVFIYgYYwQcDvinIR2JoGOg4pAVDgUCFJPQChSQxz07cUuOc4pBkk8GgYrZNGM9aFzSmgQ1jtIHrSmkYBgOtIT8200CHfhSmm9OppfxFABk96CQBmmnJBJoUAD5uTRcB2cgHGM0bh09aR2CjHtUZYkj0PTNK4EJZPMKk4qRGUj5cioGjDzEmVMdAMc1PgR/KTnsKENignbt3MfrTF3DoTS8gZqRcFOeuKCRu35MY69aa4CjIHQ1Ipw/PSnNtPTk5pgRpyc1IBwTj600hlOWZQOwpQSCDgY+tAxGLnoePSlUnHXHpTnZTxihRyQQMdqBDQHDHBBXHc05Q+DwPzzRjJx60LuI2/KdvAoGG/LFWHbFG0CML2x3pHyGwxVfTHpTQDyM7sUCHDI5XaPekZipGWP4UxRyVOcU9Fyc5P5UAMYq7YGR64p0BznBHH50EHfkHjvQPvHGQT7UALuwpZ8/J6c/jSBiyDO3OeuOo+lI5zySeO470hCoWOWGcYPWgB5OMqWHTgClCZTbjp0zTSx3DOASOpp25mBUEZHWkFwjjAUgge2RxmgqMndH8w/AYp4bPGQaR/TPWiwXGiJTglCOtJHEiPkqoyPTNOLYbn7oFOQhxuXaR1BosFyM2wLZO1h6dKSSCEEHb9OtPDNvK5A79KcC23HU0WC5GsMbKoLN19ackarlc5yeaNp4yKXChwx5OMGlYLkckaKQPPkCduaAg+75rkg5HNPkRHUgrzTY4gh3An3FFh3E2S/M0UzAj1700eaZSTIpHHHcVLJ842KSPUiosYBCk5z8xp2C5IGkCAs6Y96jZ7leFRCw/WnE7mwE+ue9IXxLtI6UWC4iSXBHzRD6A0iSzGTD2xC/3s05ZJPMCtllHSnht5bawGDyPWiwXES4fBKR454yeoprXRUnMT1IoXbgdhTZHYHgYz3NCQXFW53YHluO/SnfabdW+ZXB+lJGd7YwQccknikdcE5aQ88elDTC4ouYnTBWT1+6eKDdQgDO7g9QCRRt2PnLc9CTTkICnaeSfSlqF0SR3EcgYISSuM5FTKNwBG33qpDJm4kV8MSMEgVYBBPyuRTTCwpUBiQoBB4amGRAWwQxA3YzwB6mnnj7xzuqpBsaLDrkqxGPahsCbzocL+8TPQ/NTjIhPDrj2aoWRG52Drxkcio2jhVMN8zcYz2o1AuCVNwzMuSeADSM4yUZwc1VaK3IBWMDb3zg0IqCRiy5C8Ejj8qVwsXFKsMY6dKTaw+bAPrmqbBMfLuwehHakdYGwuC/rnpTuLQuPIh2jKgjkKaFy7dwfY1VjiCyZDfIV6elAUh22l+DnGe1K4WLwxnpkjvTJHOAjrn6VUdA7Ab2wecA4odF8vBMmScAg9KdwLI2gFsZ+tAPGVXB9qpIEGVV5Mk5yWziniNdu4yyE98mi4WLm7I5U8d6RpgG2ncOM5I+Xr0zVMxRqpLO57feNJtX+EN6jk0XDQvIRu+Ybc9OaeSMhQaosIyxQ7vf3pDEjptMj4HIANFwLuGU5/SkcMx6gCqP2aML9+TPXhuakCIGGNw/HOaLjLQByc5J7CkkJ3Bc8CqrhFYbnbPQUjRRhgWmkUnoD2ouItuG4Hp6Um5yMEcVBHCVXaZmJGcknrSEN5alZmXjBx3ouFiViR8vFA4NVioJYCd846npTVDcDz3Bz9496LhYt9elNVsEhgaglRlbcJM5oYSA5WbAPXK/youFiw33uvFMLDJ5GarsJtuBPnnj2FDGUEYmCr6nGadwsWUJYgg4HQg0KTk5HGeKqnzl5aZDnpxSq0mRtlJz1wvSlcLFonmk3e2arMk7KQZQSDwDUamdRkMuPei4y4SvWm7wfWqpa43EF0/AUhaXAOcetFwLTtxTMgDpmoSZeu9QvvUfmThtoCt60XAs9eM4FDMAMVCGk43Bc0jyXG7CpHt9aLjJi3GQcigEE5qESyr/yxDf7opHnl5Bg9+DRcLFjBxnNIQOtVzPJuAER5HY9KRp2XIMZ/Gi4rE5bikHrUHngj7hx6ikNwAOFP40XAs8Hmg1WF0ikqUIwM1OkiuoK5wRQApx+FNckjg5FKwDCgAAUwGKfUU18H6VIR9KjI9KYCL7Up60YpO9IBCeaBxQw75ptADgcU1h3pccUH2NFgGZIODRmnd+eaaRigBeg4pCSaSigdwPSkBpaKAuK43c5qEY2sD3qR8hAfwpqjJoYXNZsuacoZTz09aRXwMYpPM4waAH5bJPAFNwxcEinKVOTjr3p3bNAC7jjpQD7Ug5FMLEdOaBisWHNKp3c0iuzHGOKeABxQIM4GTRwTmjGaQLg5zmgQHGaG4GV70EUe1ADSx37acCAcU0kcnbmgcdeKABlyc00x5OB1qQNmmsccjjFICqir+8cZDL1FPKDaHJJp1qpVJJNy5Y0SZcfWkhsByM0jYPrSqFTALAn60TbeCD9cUxApYkgGkG7dzkfhmhcMvyEdeO+aXAZiwZvl5ouKw9Qc4OMH2pXI2dDzSkL1z17U1m9OTRcZIHjGNzDpxmo8/MXGAv1pNquc5yxHIz0oUAqQfm/DrRcQ87SMZYZpAqBWIJ9xnBFOjAAbax6Z5pR8wbJySeKAItiMT+9zu9qeI40YAEliM5zUQAJI2HIGQQadG4KDcDnscc0ATSLuGAckUkYCqQDz3pkbYIz1pjkA5PA6DmgCRV6sO/XNOGWQbDj1BFN27kChsHvx1oCYJw/WmAABuGbtwcU5sDhfmI6EVGoIdzuHHqKVHHJTPNAgjEhc5IC56UCJ95dDtPdSOtK2xhuGDz3FNYljgMAeuKBkiZPDIAfUU2VgpVOhJ7ntSBXY8tt5p5XIBcZNAAAQTGeD25o8sbi2cNjn3okViQww2BzxQGYqR09aBDsMeOBxjI9aQCQHoMHuD3pAzdD37ml53cDJ49qQCKWHzMMY645oDFsMoyppCG55IxzjrmpEYEDaCfXHamA0Eg8jH1p24ZxSOV6EHnikYHYyqAD3zzSGNRwCflwe/vSSMMcDPPpUcZ2gll5B5LHHFTLtxlSc+mcjNMAUgoOMGkIGDzz600E7NzHH0pwA6jBz3oABgghiNw70in5AOAeh4pWYEcDGOvHWoJJNkgQ5H6UATuODgfMRSFMxBWP1pu7MhX5uRwT39aJThcZOKBAhCuVDcY6elKobOdvA6HNJCQBnK5PGfSnkjAUnBoAcCoHPH9KFdcjZgjviotrjKn51/h9afEqKuFBXnj2oAVNy3X3cAjr71PhydzKfbFViQJVZidwPHoanWUhWHUfypFMerEEA8fhVSGQFThywB/u1YDkEYqtbtw6HA+ckgfWiwEm5hIRjj2onIXp1+maeTGq7vmIPUH+lRMVLBmOcjAAoYkVyziLBJLHqQM/jilViQck8nowA/EVKcO2FwDgZyO1QujBwRkhRyRyD9aaQAHcvtYuqgd16007sMEfLgZGBinZZSY5JFx95ef0p7HIKqRwO3enYQ0OF/do7SE8YPamTzSRE4wADyQcEUsPMe/ywCTzz6VIcb8qgYsOSBxRYAjLFco+QV4JHIPpS7ioLEuueSp/pUbCY42ybRnHSnIp/hbPG08CiwESzKCMg4DED1qWMoQ21iAP79MG8Lh9u5ScdqeiKi7mZAenIzxRYCPeS3/HwpwevbNSRtOc7eU7YXk0/YNmEVWX0I70u13iIBeM+qtgiiyAZJKuw7S27PHpSyuSoZCAvGME5prMMEhMk8DPrSxCXzQhjGdvToDRZAKGcR5VMuc4BFKkrlV8xVEuOo+7mnAgLlFxj1PFAYlkI2AgHB6j/PFFgGuSkHyjPI4PPelMmVycE9qY8mIv3y7RjJIqv9usyPlYknuQaLDJkYiZmBIGMsOtA3s4KygA+oxmlEyNDugxg8kgelMWaGSJWcMvbntTsIc0/wC88tVXd3btSrNnAcbcHBz3pmPLjKxICSeh5pNz7MFNyjg98/SlYZI7KIuCMdhmo3n2rhVYsR6cCmIkW07AQffrSlDgsMkAcjNFguAV1RgpCknP40wGQnJAyo44qZJFcBsD6GmSZJ+ZCB6g0WQXGNKeGRCWHXNIJZCqlyu08gDqDUkagcrnacc9eKaEjICbDtzyc9KVkA9flwVB5HBzUQPBEz7cj5QDT/kGIlUE9yec01mAdg0XlhTj7uefWiwXElD5Ab5T9etSL90fMOPve1RbmkTAHI55o2gsWd9pxjA7iiwEhfrk/TmhDubrjA61Bkcg7uBxxTkXLAlyO9JqwydmAcjPIFNZjjIAI70+QgkEgdKYin5lYHHY0guOA2tu55prFcN8x560oGwEbunSk++pBIFUINojO4HjHNQ5HLHk571IwBABdcY45qPJDDccgUACnB4A5pWVh2HtShVOfmH403PPBNACgg53Ac9aLduynK0nJbaRj3pIE2yMh6E9qTKLCtnkU7OOvFMXIXkd6U4PXmmIQsCuBSAZ5pMAGnY+XOaAGnrSY5pR1pOcnP4U0AEAim4xTicU3k0MBc+lHvRg9KbyOKQCkDGaYSKfnApnWhgIetBOBmijigAB45ozTW54HNJGODQA5jkUwk46Y96eehxUJbPymmwsbGRjFGBxSqBxmpgoK9BSGMADLw1KoIFIQFPTFPABFACc+tBXnpQo55pH545oAMEHAHFPweuKZtUHuacW4x0oAVs4pCQOxNOHTnmkYd8UAxNwxSBQw5yKKaSTwPWgQigh8hiPan/xYz1o8tWHOaAeMEAgUAIByByDSy5EZAXPFCk96a75Q/SkwKcADRqu7Bzz9KssmFwn86ZDhgQNoI/DNOUoo+bIb0JoQ2DbflzGPcg1XuvLyd7sFHpVg46jGMVXupFULhevXPaiwhVBiQMDvHamyzSK5AjIQr1FRhIWIG9s4wSelJIsgXKhnRfwJFVZCFWZhw0hBz/EOMU5mlZti+YSOT2B+lMkjVwiFXKnkNjmo767gsNOlvrnzPKhGWK5Y49MUWQyQRecxVZJAM5xnge1OzJF+6iIAHctXO6f4xtrtdsGha++4ZXNmQCPXJIq9/bF+43QeGNRc46TNFGPzL/0paBZmqs8hwHk+fHYZqSKS53DmMd/Tmufjm8VzzbU0TSLRf70168hH4KmP1q1c6ZrkgVZtdjt8jkW1iAR9CzH+VFkGpqyi5YbjhWzjcozRl4QvmTqB3G0Csg+G7aSEfbdT1e7K9c3rRA/8Bj2ipE8L+HosFtLjnIHWeR5j/48TRZAX3v4Ys77iFR2JkAqI6nZhlDX1qFHUvMP0qsNL0J22w6TpylOuLZOf0q0NN0wKMabZjA/54L/AIUWAfHqlmxwt3buD0xIMfzqaG5SQARyxnPTDg1TbTdKVAzafZYJxkwL/hUI0bR5pSkmj2LDHB+zqM/pSaA3Iw4yG7jqKdsVV2gnAGf/AK1Yf/CNaWW3WovNPlU4BtbuROf93JX8xUVzLq/h9DcXVw+s6YvMzlAtxbr/AHvlwJF9eAR156UwsbyBSyHIXuOfvVJvxLtLJk8AEYNRRyQzQRyxSLJG6hkZDkMD0IIp2Ex8xP4daCR6lCCyk+nFLuJY5pqRkQkRknJzk05VwQTwe9IBJH28opznBpAXZicAgHGM9aeR8wbtSqDjGCCGJORTATockYzQow3zPj2z1pXKqNxOFFRkqWyQxQcnikA4KxYkEflSs21SV69aaOFJRtw9B1FNZgkZdzuHpQ9BpXFBLRAqwJHJ4605CCfmBBx61VkuIlXIyoHU4ziljuUC7B5pPUGQf4UuZFcrLLED7y/jTSShPAC9aiE0ZI3vtLcgEelJ56A5LDBPXFFw5WTZwhHJJ5FDHjO0hcYyarfaBkuZQwU/MB6+lJPPDuUNIq4O48mi4crLa5CYIXPt0qOTZuwxDE8DI6VDNLEQXMiAfXrSi4STKjacHsaLoOVljlccKNvpSMd6ZH1qJ2jSXcX6jJweKVJItuVPHb0p3QuUAAWVScZqdfnGO4OKjidBwMnjnOMU19m4fOEB5G09aLhysnZBtxzmmMrMyjJwD1z3oeRVyTk+2acijYeuGoFawjRkSpgn5T29anCjluQKqkOssTZO08HB61ZL8bRxkUuowHPI6imDCzNhwM09fl796hPEz5YHPI4pgOLNu46DoRSMz43YOe/OKXGTkDA78U19u3YScdCcdKGIhRl8xl2jgdM8Zphkj6r97vzxTpIV3tIrMM4GQByKRcb1HCsMEnNUtgFVWdAV8oA91OTTCHSQ7VcDO08cZpXJf95yw6gg5FLHJLvK7cRsOGJpiGC6YyYCrkHHp3qZI2QEsnvlT0pk0eEJKgMCOTUiMx+UfLxkYoAVCuOWUgH60HbnchwAen1pigKm4t244zSlGOMkAkDkDp9aAHNGrk/Mc/7vWmug8ov8x47dvenf6sAscc9M84pAieYWOcN2HfNADDsDtGXxgZOB0p+1kTIOc46EcCmxBm6A4z1anBEZQWIXBwM9BQBJOhd0YOAFHp1o+Q8eYCe2B1HpUasCoC8AE5HpTSG3bEZvmwS392gCRijHcpK+gPGCKZKGYlCqnnnB6GhF/dMo5Kcg56n1oV/3S7QU29SR3/rTAWWb5sEsFXso5x2qByWlMqxShcDHTPXPTNOk5zsBLOMdM4qIIUjRcSBzw24ZHvg0mA0SSRDgcscFGHP+eamiDNuXIII6FehPX8ajhHOyNZEXzPl3E847jJp7CMkK2SwHXNCAeVaOIK5DMR824VHuzAEjfG1ssCe3anOuFCgNnr1okcgxkhcMMccYoACwZgisrHGflp6v03E46ZxzTGwG2kKVLfLx92lRRkkg76GBDKzGTH3AegAFKhPTIPPPvSsnlgBTvK5I7nmi3ZX4dgJR7dKQDZXWKRQmB2Oaik3fdLZGemKmlcDdIo3NngURNJtUSKhB796YEIkPmsYsHbjjHOafcSEx4OSSMk9xR8qbmQgsffOKU4AIYFgeeaBixt+6CuApHYDOaiDu8gVY+nBNLIrDbIrbSo6UNncCcqT1zQAMJAvly4w3G5aEGZN7Y44HuaV2LLhc7l60AHfGOOlJjJlAckMcEDNCfMARk/jSMCQcYHrmkCsygxsFqRMH+ZvmwoJ60bQDjqaXYuCJMtt5FL/CfamBFIMg7VXA70gUjqB+FPVQDkn8qRuDuGcUANcY/hpAV7DHtSt8o5NHybAT1FFgEIDd8E+tMhcLPg9CKUFWU9aaVUOp6saGNFp2G3Apqg+tIqsM54owSeKAFPJzSZ4pRnpQAOetADTzR04pcYpDmnsAYH40h9qKKQAM9qaSQetOA70h4agAzk0zNPP0pmKGAUhOaKShDExgUYHakY54xSDjrnFO4XHL3FRYwetPAIIIzSMvek2Br5z3p3zLjBz7CmgEHGKernHSgBw5HIoTuQc0o4GcdaaGK9utAxMnPSlyR1FPOO1IFz1NArDdwz2p3UUgQD604DtQITnFO6jFIw4oUEGgCEhgx5pcMvepsA9aZIh6g0AM3Ej73NO3dzTUUjqKDjpSAkBG3IBpkxGwgjtSRsd2OaSZjsI4xQNEB2eWAeAaegLcBScDgk1AgEkY+UoAc4zUgLDvzSuDJRwArdailULJtVge4zTmJ6sahuJFCr09qa3ENDIshzgkjgYqSNxhmCA4Hr1qJSzZ+XjHBAzUqqTCcYU+uKqQDDOpBXHzdgOlSRKEG9tzKRgjHBrnPBt9fX1vffa3UzW2oS2/PynYCCpxjrtP48VvK+ZCH3MM5x/gf6UWAsQgL8scYRTzswB/LrVZrh1mKzLgZx6VI5R22sCDj5SRgimMs0oZSwBXjOOtFkIfJOIYt6qpB4JFMluCIjJ5TbgOR7etJtO1S3qCNwxSskp3Bl2kdiOQKVkFwjubkkskG9OuQR0pXeXcqMgc4+8BRCyrCgaYkHjkDilnZFIIIAUAE4p6AAlXgEYJ65p0hYgMgABIHHeq+NzMFjXI754oBZFOevUL2/CiwFhGWUbMrwc81GGUuSCPl61Hkqq4yxx1+lDELEhI3bvvMTgrRZATJdHcCSmAOueakUvIWWQHY+QQeQRUSNBtcEbmGAuG4NSQMSy7iCMbiOnHpScV0Ay/BCrHoLWabVjsrue2jwOAiudo/AECtyNhKuFZCPbrWJ4J2yaJJcxsdtze3EyEdCpkYD9BW0Dhth+8Rnbn+VIbJQwGQQc+1OBJyx4xUYRSdm2Re/vT2Xqozn3piFB5HPUU0kGYnzCMDGPWnn5TgENxzxTCVDcgnJ9KBDUfcu4KG5PBOcVMnA3cHGDjFAi5baAOPSonAbDuSwHB28cUgFYjYT6E49qjvii2kmeRjripHbauAuOc5IqvdsJbZwzlcrt6HrSlsXHcqRzMgwAJIx1z3zTzPL5oLIAo52nsO1Mi8tZAuW27f4c/madJgBlhIZG5DdfzqDZIhwqk7So5wBmliRtm1l2soyMccUSsXRZMKX4DAdhnqcU5QFLO7KVxwM/z/KjcexGmQxjjUou4kk/56UKC7lFxsyPfr1pWlZmVmjGCuRt6n/8AVSSFhEoVnUZ+Y5A4pi2JmRFjJYIhVsLjuPeowoVsDBJyCwJx+QqNVUqP3ZBxknuR2p5UGLzlzHsHQEHn/GgXUSOKNwJFeNgSSw6EfXNK7eWpLt8o5yB+lLJGzR+c3IJA6f0pylnQKw2LyVLD9OKYOxE0JYbyrBiRtIPXiljRHfeokEh+UqwxjFPiTeHZSjFTnJzinRvuyzLl+mCeox2oAfBAzESPJh9+SnbkHArQQiJQoX3zWanlrcRlOSuCW54+taKNIW2vtIHQihaGcgmfaIm6fvBmp2wwOAQaq3YUKGYnANWlLKu8EHAz1qluSI7Knpz70xyputgOOMnNOG47jklWxgdhUTuRMo8vLbTj0+lAEjD0H4UjEkKAB09KTLs244XHUL3pAwwAOee9MkiwA7ISclsde1MQAD+EyKBuJHHFSygvIct8w+6AKSNMIu04cAhi5yT7U0wEBaTDKEAyQAx/wpkm7jlDvbAwPu+tOlWPc6Ip+bnjoKhZXjkHIWMjrnOBimBNGSysrYU5+Udj70PnySuOQONvpTSRhQjDdtB4HOKeMvjJ4HGT0oARVLAORjAGAKU+Z5gxnae4oC5IAUBwffFSE/LswgYc96YDGfftCvt45yM/rTAHAL8sAOMDpTgpDYABQdOeakT5SCDg+560rgNgwqDDFsjdjHp2oSQyBSUGzqQRTJmBymQH7YOKXAVAZEOehIPUetArAoG7bs2oGP1NK8m4FgmQOPlOKhSL5ZPlJCE4APIPUVLGrO2SXUKRhfWgYiYMXyx4OMYz701yRIWAYqBxmh8plSuG7kc/jT1yybclcn+HGc0AKjLIp3IysDkYHNVPMMQbzGP7o/OpJ6Z6/wAqty8ghJGDDsexqKZVcmVtycgMc4zQwK9tcJNJJHERNb7QyuDkAknIB/AfnVnCtkBSD0FJsaNPLVSBuyNo7k0RoTuUn+IkgnpQA6UKp8pnOQPxpNigAEK3TAY0g8hgHUfMrYyDmomV2BKu2A2M5AoAkKgOd4OB3FI5x+8GcHAGO9PR1Mm1s5Hy8fxU1IySCH+UDGKBjT8ysyNjnaeaZGFRzIw2noF64/GpoVCKVAIz60Lu5AYNjoc8ikIiky42mPvlTTZow0DMXcEdMHinyEoyhuW65IoIXcSOM4PHemAwxxhgSrrk9+KkxnIz060243ByrAlePm9KbFLgbd24g80DHFSH3A4z6mmzBGI3jtjrSzygNlgcHoKQIxU4JJ6AnoaTC4HAC7emOKi2tyQMEVIzMAF7nj6UxGIwGK5PqetFgRPGC0QLHB705MABhkURFiuOOKWTkYyOKkGEmFUkZyRTdwAxgknp3pZQGAOcGomWSNwUjyT6HrTAVXdSd34Ujn5TyOvSiRGVg4OOOlId2M9aYDc7wA3y4oIBPPSlUZIBPNBxnBHIpAJxjjBqJl2uH7huPpU2PSmSj5ST0oaGifGVyMkHnNHTikUsEBGBkdKOSQTTQ2HIHFGaGPakp2EB60UcYpDQwEzTevSl6UHjmpAFJzyKQYNAoPWgBKQ05ztFNJGM07AIaMUvB4oovYBmMH2prdKcx9qQqT2o3AaCOtSHBFR04McYxSsOxrZIXcKFZtmCOppcAdeaUYPSgYmTtApTnH0pQfagBiDxSEJuJODxTxnOKaVPDYp0hIbgcUxgx2mnAjFNwc9KeBxQITcoODxSkjtTSq5yRzSDIOOtADxQpB60hGKTFAh+PlxTACT6UgMgODginDnvQMYV285qG5P7o/SrJwfcCq12RtJwOBxmk9gREuVQY7VIGTHOQaSFRsLHPT7tKUAHAyD2NJAxOrcVUuSomGeccAValDjIQDH61VmYlwHDHAwCE5prcQRh2AO/EZPPNSkbIRGCSC1QoMwgkvg8bSuKmjwkQBHeqkgOa8M2rx+JvEsvnsySzxERkfKpEY5H1/pXTKW3bQuWK8kHH6VjaJIv9va6dhOJ4uf+2Y4rYQowcNGcAHODzihoLj2LlAJGK4/hAya5xvF9ghYJDqiwIxxcfYJHjOPvDKg9DkH0xW3q1ss+jXEKTyxMYW8uaM4dTjgg1n+GJyvhzS1e5DSPbJJK0kmWZsDc35iko6Bcm0TV7XU7cXmnXkN1atkM8R3DPpjsR6Gr0jv8pRi2emRXJeGfKu/Fus6xYAw6bIFhIVcC4lUndJ+H3c9+a6vlJGVM/ezz0WnZAyOO8tbm4nthcpJPAAZY+AVB6E/lTllfBJiPlDguCN35Vz8axv8AE3ekIR5tIZnbG0uVkXGfXgnr61uosmSZk+ZT8oYknGep/wA9KLIRZmYbhIgVSemO9RmdhLgxhsjr6U2LyzI4ARFU9B0zWN4h8SR6TdJYWNrNqOozDMdpCMnHTLMeFX3NFkBuSuOEMPXOd3GaVRCrM7qMMOh4rmWTx1ewrMs+h6bwD5Lq8rL7E8A8elSeGrjxGLi7tdZW0uUgO1LqCFodz8ZAVicgDvxS5RnRQpFuC+WgBPYcDvmq3iC8+x6Le3aBY/KtncdugPSnwvK6nCquB93uc9sVj+OZMeHTAgDvdXENuikno7hTx9M00hXNDw3A+meGNN03DO9vaor/AFxz+taMdyWdQYyr8gF6I9vnKzNsbb9M/Wo2AkdQ77z9DxUtIZownaocuCx6sPSojKDESRz2Oc5/CiFgIsbunABp6+Y6bd23noBQhMcsy8qrDdjmiRwOXXAxgntUZCrLtL4k9CMcU4kkFJEypP3qYDlIUEbwSO/cUqcEjtjOaYFAx3P0prncG5bngYHFAiR3OCuRkjIJ61WvCwt2UDjacD+tWBgbQVK4Xqaju2zG2MKwU7c85qWVEzAHWQ/uznYQF70gLYG5Ar9uexqVBtGSckdgetRyMqnzcnZ34yamxumSGBA4ZiHyoywGCfwphjARVyfmBGSOR+PWkiZdzHduIAwPw4H607cDG5CJnABGMkHvQDQrxoYtol3gnkenFEwyAGVQFXjcaBG0KMyg7gDwfSm2rSshEnRhnB5HP/6qBPa5G7kcgRn5R8xzzk9sdaTEjyY6IeeMVZOEj2YHoQepwB19qrEhYnEahWBJGSMECmxInZ4wYxliRxnpz3pC87scqoyDghs/Q8VFD5h8sOgOw5LNwOOoFTCSGSIsrNG+SFHfOaNxvQj3ggZLlyMle9PV3VArRbsHHJ9v50F4lDMoXhupzn9KaiFiyyjgburZx6UgViaISZDtgSZA2k471oBCGG0cE9/ese2cynaQqFGwcgc85BrWIby9pHU5yO1NETC4VXgYLnAqfA3L8wCDqB1NRf6yFk4XIPJ6VJHkqhJDDbwapEIejZBHzEGq8/LxnlSCe3WrBJAIAXP5VXnwXQbSW3YyD096GCJSuWDD8qa2FyO59Kcm3kgEeuaY4J+bNMRG6ufmTGR0PemBQMKX681JKwRCck4HQDrURfKgAkN3PH6UgJDEFAZWBOMciolRww8xVOOgH86kWdRL5ajLAdT0NMWYsFPK89cfpT1ADA5I+65U8jONw/CnwxqG2neVOODSeaD0Rs+wzSNLsYcsM9RilqA7aCxBIJz09KWaOVoyFK7zgZPpUjgmMEKD7mkmACltynaOBRcQwIYgT684BzSuJCMqyKOOtQC/iwCrI/4EGnpdo5G1irKfmTFTzAPeOZkydqZ9KUxsF2sRwDyBSNeLzwSO5HamzXUcRw7HaB19afMMckGA6FmAY5HtQYCIuHlcj05JqKO4RJHLTuRjoR+lWo2HlhjkZHIJpp3EMkBAxEikt97ceaaI2G3IAAGMD1qYquBtIHoacS231NGoDF5J3Lg+vrUMsZDrIrMUU8gf4VM7BMswwMdaiaa3C5SRX79+PejmGLJG7OGVsA9celKVaNUQENhsH3zTTcxOQ3mBeODSJcRl1LSAk8en6UcwWHHJU7yCuSOB+VRCMoeOvX14p32hEO4MB65p0c24/KVbrgj+VLmAR1lKghCT6gdBSbRt9SOMVINpXeSQTjdmlfAUE5pgVm+0MCI41UDjryaWFSjEBWbHr1p4kjZseYuR1GelIZYwxYScE9N1LmAZsdm5APGVJODn0qMLKUIA2Mpww9qmM0bE8jd25prukjli4x0ILY/ShMBiby21sbSKaY2XcqAD0OKmSRXyke1j656UPuUZxnAyafNoOxUcSMApTcQehFOwxKqAAPTPSrEbI2SBz2GaarAnbuAYmlzBYiMcjqQMpnsOaaVIOFBY9yB0q1GQpbJGc444pMBQwNHMwBdwjGOSvOPWkcArlsilDIpwQRnjIon+56imhMQgbQ4NEasWzn5e/NNKqo6g+lICdpGeKYB0J549cUwHIznilGCeTimjrkCgQBTuyCPWmE9Tj5j709jlhxj6UuARTGIXQgEA0yb5kO0nkU51AXIxTT93ml0GPhfMYHpUhziordTs6dqkbJA4oQCZ7UUYHeg+maaYDSeKOTzRjnNB68UgAj3oHvRnmgGgBBjPWlOOKYaBQArHNMJ4pxppqkwAcc0McCjcOKOM0hjGJzzRmpDgiom68UAKelOjXp71HzTkJDZNAGsSaUEAelIVYfSlVS1IYIcnNOAG/dkdKj5HFPRuxAFAAAS4KyYHcU9+FphCkdaQ5xgDNADxuJyOhoLFeOSPWm7ugyQKUc5yaBDwRjrSZyeDSKue9PACjFIA2nHWkIPanbh2pufm4FMQMwK96BgClA79TQuec/lQBG29jheM1DcI3l7ZCrL9eas8/wAPFV77asQJxuJ6+tKWw0AwRgcD0pVJAI4/Gi3IMfI6igdcLnHvSQmQuXDbg34VXkY/aF3MSauHCk8gDuKhlMcnzY29BmmnqA1JCocYLMT3psrllVQfnZuCRxUzxrtGM56g0xwp2nkDNF9QMbQR5l9rpYqQ16o5GQcRJxW4pP39ueOKxNBYG61p8n/j/I+v7tK14m2gsQuKpgLMM6bMASp8snntXJeG/Dunahpek6jeLOymyWKWJJdscigkjdxk9emcGuquLhVtJwzrgqwIxz0rI+Gr58H6UFYH90w3H/fYdPwob0BGxBIkKCK1ijjjQbVVFwFXsMf4VLF5ojBk2+uabI8hcLHEoXd8xFVdUh+26fd2CTy27zxNGJIx80ZIxkfSlYGzipdV1HWPiWToEUCJBp0sTXF4jGNgJUBKBSCcEAfnW/Nq/ijS5VTVNItr6Bhte503cTEPVom5I/3ST7VD4N8PXuj4a7+zl4bNLO38pycqGLM7ZHBYkHHPTrXRPIIfmklVFAwC7AYFHKhsqabrmkXrN9mvLIkEh1Z9rA+6t8w/GsL4d7LmfXdYlw1zcalJEWBztjj+VV9h1P41rXOqeHXuVa7v9KV4/utNJHuH0zyK4uPxDpPhHxPOZdUsLnQdUuDMXglV3tJiAGyoOdhxnOD3otYEekTCNTv8scnDdiaJJoztBtypHUmsu18R6DLkw6zpjq33dt2nI/OrC6jp88/lre2rlvuxrKGbtzweadkLUspJA0zcrk43D+7WLrqifxD4bshl4/tT3LLkc+XGcf8AjzCtv7PsJcnCgZyK5mS/sdS8b6fLY39tKkNlNh0kG3ezouPrwaVkgVzrWVXLM1vg5Oee/rRuUZzHvOMhQc1ETMWOZUGOu3kn1qU7IsyYK+4/wp2QghcFM+VjPON2SDQZphGZdyKgIGwnOR6+1NgngY5Usuec4BoYsjNF5iybu5pcqAtKqkHIzu4YYznvUoUBDhG+gPT0qMSBVxjcSBk1IxJxwcnj0pIGIIyCRuJLL27ClCBcA5PfNLl1bJAx0yKRd5L4GcdOcUAI+11+7nPfPSoJ0Z0ZVAPBGaftKytuwBweKiuSBbqhRmByRnjGOaUthx3MuQoqMRJjA6H+LipU5lEse1crjaCQCMU5cSyHMbckncOw+oqKURRqCpXIyevTv0/CoR0LVDm2lfmCg52hQfmGfT/PamyiMs5BGQM5GP1ol3yDMYO0jqDkc9zRDAithoI1Zhu5P+c0bjJFBZN4lORgcYyfbmmxfJCELsi4xl+v0FRhXimJ3M5bAYYApzbRuV4VOWDdM46/rTIaHv8AIjSNtznAHr7/AK1EQyMXCOWbAPy8DOc81M7r+63BYyCVP0pJpVON4yzjkH2PrQAsfzKxOeV53cY9KiGFVQfvZ4ITOMHjmiWVmAQgqm0ZHPOTSQGSNwC+0Y5xRcdh8iZCKGCucnHQ4/8ArU5JEYmMKzMCMBhkH3qEDM7BmbBwQwHQ0/YpkJyFOfl4IGe/BqtyNmP2tAMhEOTyu3GOa00+4OTg+/FZshdY8scYODheM1fjbIUs42YGB6ULcUtiQqfLJLAbR9RUsTAxIWI6ce3tUDNw2DhTySOM0tu+63UjCnB75IAp9SCV8H7uPfmo7lSUV0PKtzjvTm5bKuSMdMfrUVwWCHf90Y2kD/ChgSbmwVLDIHahQSMbgAaTGNpCjaelACq5ctxjGKYiO5jQoXZjgHnHFQoQrYVucfxHP4VPJGxhKbvlweD25qmyvghAPq3anFCLDKXBCsm9TkgjOBSso2HLVVieUsWkZeOOOM1Kd+CFk/eDBGen+eaYDkMiEKvGBuwSKa7741aRm3g8gnNMk5ddzsjnrx1qXa0jJyqkdBjIIpMLFqNgy5OR60sgwVIAZc9SaYipGAwTcTxkcEU2Qr5YLg8dcmoewFOSJVlZV/dIQQSvXNIJABu2FucDAzmjbJJJulfK9wy5FSMkToIyUAQd+OtSgEMp8lpI8Agcgp1J7ClkVHGdy7Dxy39Kj+UgSIxbauMduOtSLsMhQgKW68cE0IW5K+CcAmMKcNjv7VYBYoCx6gHiqgBCBtwLbsYHbt/hVuMh4kYswfbyGHGaaGh6MNu4AmljYnII+b0NAxgDoaMMCxYZB59xVgNnC529DtNUIo+QOhAIGejVoFQwJQKq5zVLy5BwCFUDjPNQ0BGAI4yr7UPQHPXjn8KbEY2uCrLkDu449qmIR0/eYC89uc1AyCK4VhLu68k4zQCY6Qy5AVBg9s8H3otwI5YzwAOeT15qV2BUfOuQeKbsUk8/MCOvbmkBcDhd4AGM8AVFeBni2gHPbFSMoZAQu0nr6mkw+w5y2B6+lV0GZhXacHOQOgFPwVT5VRiynv0p7GWSQDY4U+nJpNjIdpZSoPc8jnrUgQwpn5C7Fhg4x0pDGAzHBIPU+pp8kjlyWJKAEcHoMUxGQqDnj2Oc0CJ7XCSknaoHUAdeKmu5CUJHy5HOe1Q2zyLNjaAv97Oc1LPG0ivl+MZIxnNHQaK0BAT5SSCfWoo2VpWLDB7H1pV2LtQJgluecAe9PZAHHzKSDzjoKAuRMpMm7leeccZp5yDjduYevcVIsSGQ525xlsU0uUGA4JBzz3oAdCewzx2Pap1Y4OTkVHA7Fm4X8KmVRj1qkMY+M5qNnGCCSKlkGKqTjlmbkdhT3AlEiqO1CTAnAWqoJPKZPalSNg5yMkjoaqzEWDIC54/OkZhjBJB9qrSJ5Y3EBMd2OAKoPrOiwzDz9c09GH8LXKD+tJpoZsljtwXB9KTI6AjNZEvibw2CB/b+l4HU/aU/xqeHXdElysGradL7rcqf60X0CxftH3BwTna2PwqwcYqvp7xShzFJDJ7o2asMrA8g0gDimZ5pxOO1NPOe1MBDmkxTs0n8qaAQnnmkoOTzSClYANFB680U7AIaaeTSsPeg8jrQA3FKDgU09aKQATxTT60ppDxRcAz7Uq03dQDxQBtbiRSqcGmdBQjY6jigY5gSabg557U5nzwOlBPakMbnB70/IxgDmmY5zml49aEJi4yRTzgdKarDBoBJI4phYfu6YFDMc4xmnL061Gc5oBjxjFByB0pFp5bGPegLDY8mhhjJ3EUqnFBAxk0CBMbaqXw+VVAySfyqyp4qtdsA6Lnbk1LGhi7942k4A6VNuAwSfrmkwNxZSR68daU9OV/OmhMRgGUspAIH4Gq/3kJPHY+9SuCASDgdxTIiuFByQTnigAiC/wAUpOQcAjpS3CqgTO0Z5xmkIUfw5OOhFMRY5pQFIGwdBzik2BjeH8tPrXOM6gTz/wBc0rVWRnjYIMHOM/jWXoiofEGv2hI+WeGXB/2o8f8AstXr68t9PXyW3zXD/wCqgiG6Rz7D+p4qmwLQ3lX3bYwUKjisTQRY+FdDg07VdVtDKjyMgBO5gzswAXqTg4p01vrmo/8AHxeHTLfGfs9rhpj7NIeB9AD9auaHpml6XdtLZWUcc8oxNO2Xlfju55NNrQEUI9V1G6ZxpOgz7M/8fF4/kIfoDlz/AN8057LxLcyK02s2lmh6paW29/8AvtyR/wCO1ts0ZBYhhk09F27m6hj8p9BQwMa48P2rYF5qOrXgzk+Zesgz9I9o/SmL4X8Osd/9g2E5HGZo/Nb82zW3O20YYLt9waPMbBGCAcFeeKSQrs47UrfyPH2j6Vpmk6PDYy28k94jWaZcLgDaccHJrqX03TgeNNtFXknEK/4VhX/mn4kaRuJVhptxkr3+dK3+sgBlcEd8nJp8qHdmNceDvBlzMZ7jwzpkkpOdwh2k+/FTR+EfCBTYPDGlpt/6YrkflWoDGU8sbzwRux/jT48oRGAGBAyAefpRyoOZmHL4W8PLtEFpPZt2NveSx/kA1YM/ww8NyPKYLq/tfNC5QGORVIOQwDocEHuMGu9UAMQCwB6AHilEagnHUZ7UWBSaK2m2stvYQwXl697NH964ZAjP+A49KsvLGGIYoVPOSME1CzJlf3Z46sOlNkiEiHEYYdV38ijlQmyZPLztii6d1YipUkAyvk7ifU8gVVTykQIkYJ3ZPHT+lWA0ZjLuu07sDmiwXHicMQjJgHpQspOGEbsPVjiosrMy4+YD7xPTPtTm2yArt3DJAx6D2o5QuXFdmQYGFPY9RQgO8sDwetQ2yssOWJ+709akUgc5OfQipGOAw+/OAOtRMoIwQcNnJzxTsZ+/0PfNR3bKVTAMYBwzKecUMSdiq0D7yyDao4HzUySzWVWJhVyMkY9e5q55cYbcMjB+tKcBiFJBJ6g8Gp5TTnKDWnlKBEgUsoJ5x+dRtHctkMFyfer7rvyvmAfXvSGN9wAIOO4NHKHOZwin85JipBYbSu7oafLHMWLCFPmYc7un/wBer3k4OGySzZB7012AO3YGH93jmjlYOZXmjkbYixSYBGckc+9LcRXL/JEmR0ByM/nVpF2rtDNtpkrYVgAwOOec0crDnKgjuWLRyQlcdwQaVftWzd5OwL3zyanRfMiKZkjVeeSeaUEsCr7SoHIVuaOVi5yn5ckwVmtyVLAnn7pqR0YZQLgccg4P0qQsFyocjjnAyKInJVYAQ2c53DjPrTs0DnchO/aEdvKwAAGORmr0LB41yucLySOKgm2SycxgD1zg/UVDDMInAd2IP8RHFOxNzQXaXJ8pC+CAxHNJAjbAwJJHQnkCkU4bBK/OABtNSW0iAALu6ke2aT3AlySAeFwMDIps4AiJGGGQPw9KeTuwckYP51Fc4WHg5B7UMBcDYSzZBUZweRTSAijYce460h2qu8od+OAaSTcDkAD+L0piGGR2OBHkdmJxUE7Bl8tG4J79xVhnJUDAABOSe1UnEMQZ0b5iclTxmqiDLCbIYxu+dCT0POPWm71cszoExyMmmrtdNrnIbkUkkfmZSQqTncDjGf8AOaoQvlhnVtoB6nk57mkVtm1wjsM4O2liYIepUcEsf5VI4EqhinT7rfWgCxCWzh169vSpSV3ZK/lUUCM6nOQMcZPWlQusYVgcnPGcVmMgnZTMfLZcoDu9844prYwcrmRjxx+XNMnVFmYFMsSOaerttLElW69P1qAIixUsYo3VO2RwT/SlZlR2wR8woUkI6O+8kcAGkk3syEKCMbVBU4NBDJg4RAwKsSPnwcd+tWodrKGQkjsT161SjQlP9WSWBznoKt2j4iUE/LnaCB1oRRMUGM55z1pw4ADPgY6etNJHcdKTG4DchQ9ieatAKcZXjcvTHSqNwW80quAQcgnuP/1VfyFBGMntx1rPugUYs2M9jnpSkAlw7rKQgVegCls1VjVhOjyOpO3+RP8A9araSRJjnc5By+e9Fwpkwu7azDOR/KpEhsZjd97HaOeWqUEbc8E4ySOnNV3iGf3hQ55GB+VN3MIyqxMycbe2Dk8fhRcZpKpI+YhR15/lRJJLHGfmwM5IAqKNt4jCuFBXofWpCSsjF03AjaafQZQdZtpwRtJyvOCKJEjO5VYAsvK+/f8AnSuz+bINp2fwgHnNQocJvPDq2N2OaQgdt7En5gq7doHakjUgFAqqBzikRVCF1yScNgnOT1po8wShiirzyoHHNAEsLSxvg7WOePcVfd/lywPpxWecGdFdc85XjgfjV/OV+6V+poGjNGxssGwQ2QD1x604uAwDRkEjgkcGnEoY87d5RsgKccd6bvB2KchgTjcemfSgBsygr8m4A85pSkaozcsM8d6cWPlggg/L6dPakjeQgfPgEk8dfxoAfbNsbIGM9M1dxgZ6VQVWMygEH+lXQwwVJ5qogRthmIK5PY1VuEJlweARnHpV4MBu3MOnHFUboA3KKs2XK7gC3JA6/wAxVpgcw7azqHiG908PdaVZWwUxzRRKxuQQOQ7ZUYORjGatHQITzd6rq9wPRr10H5JtFbDbyuchSfWkKYZWYlh6U2Bj/wDCM+HXIeXSbe4bqGuAZT/4+TVuHSNJhdRDpdig9Ft1GP0q7cuWZV6AccjNK2WKgDcR7YoDURbSzViFtIB/wAVDLo2kSgiXSrCQHqHt1P8ASr6DgkjBNKR1yOKm4zFHhTwyXLLotpE/9+GPy2H4rg1KPDlvH/x66lq9of8AYvXYfkxIrSDEzjH41YIoiMwW0/xLbSA2XiCK6QfwX1orE/8AAkKn9DTZdY1Wxb/iZaDNJEBkzWEgmA+qHDflmt8kYz6UZJ+YHiqsIzdL1rSdTYpZX0byjkwvlJB9UbB/Sr5yKpaxpOm6qsf26zjleJt8UmMPG3qrDlT7g1mPFr+kZa1lOs2QGTDM2LlP91+j/RsH/apWGdBnHWkPSqWkanZ6rama0kJ2nbJG6lXib+6ynkGro6cClcQh9TSZ96Rm5wTmkNAAx5ozxSdaBT6AIWyelNFLk4pKNgDOKTOeopaTPtSASjtQaSgDYzTsAjpTSaUNn2oGH0pUPPIpBSng0DFYikwpHSjrxSKDk5FAhy04dRSE4pPegB5UjkGmk5pck8ZNJgAnA5pWAcrYqTK4zUQzSjOcCmFxwYs3tSnB4NA44pr0hDmQEcVUuxuniBHAPWrIJUZGTmqtzu8+PIOO5B6VMtio7kqtt5UDHfNIxJOSaRckEkDP86RnAxuJwe4FUiWNnIETDKnB55qFCzRh1yFx0xTruI7VYKFjzknd3pxePycIwPHQZ4oAlYEqC6McfrSQhQPlXbk81Uiv8qpWOQHpgnIq1aoyx5bG5juxu6UAc5caTrg8XXt5ptzZ21peW0UcszqXkRkL/dXgchhyT+BrUstOtLBHa2VpJnAE1zKd8smPU+nsOPatQKAxLsOR0qKRVcOFyo4IIoC5BDKqSZUbx0bjGKlt5InmVwNrKD7U0QuGVQ+R1OfmxT4IUjYZJLc021YCCMOJGydxJw2RjFTRSK3yFSGXsTUZdjMGQFoxzn3pWdt8bGIHc2MjtTewupMSuSCflxyDUEsUEhAyxPcZ60uHaRldgDnjI4qRYmE2TtCjgHHShAcrfrHF8S9ELs2ZbG4jTHYgq1dGHDySLGoP+1tzzXP+OA1vqXh7V48brbUVifbydkqlDwPciulfjBUZbOSOmadx9CNfmcKrNx/e7GpYl2PwxYk5yRgE0m9xMC8SrkHt0NSbg7YIyVGeOaCSNX3IMIqmNRx/ezSbQXxuQSE/wn+dOMMTRh5NxGMYPFRwwqrsw2n6ihsdhXVlbrgleTgetNbzgiq7rgHgc9KdNG2FbCsp7qaejlR+8QhT0K5P50CIoA4kJJDKRg7Wp25lkZDCWT+96H605kUruhJDEc+1IpnIGOCDzzwaBkwKZK4IAB6imoOSr5yOgZTimp80jEyAEdtvWnOHOAqjGBnB+YmgCaMRtHkhwR0boPWnJ1J3Ej39+1MhjeFQnbrhjmnuUYbWJz97j1qEDHq6I3JG30zzUUpjMYEjKSzYxUjO/wA27qTnOcE1XlVWwSuDnqfSmFhWkyCoUHn+9Sbt2PXoKRo8NvXDEN2PWlYndgEYC8cUAPXG4Abct36/nUbSDCNggk4wO1MDFGOWCAjge9PV+XQMC3X6e1IBD80Y2yMcHcATTI8BgzxHJGMn1+tSk5bGOF7cHFRFi53LuUdsg0wAFnIIKo+MAlSRTX3tBvLMzZ6njH4VIzsJCM8jg+1Nyw4wwz3yRj/PFFwEtxIq4IPIPToTSkNGP9b8pHpyaVTtbaSRJjueKYzPtJzz3+tAhjBTIjBTvYckDBAqWJQqks2Dnrg04LHKQXLHg8g0h5YqrFdoyC3Umi4xo3887sfdxTAN6mPtnOSvQ0IzFm/eFWxxhQKcu8sUMhwo+ZgOpx0piGwTG2PlFlXdyMDODU9uRGjDDH5u3SopAGAMp3FSccZ6022lEMpjYfuzgbt3I9/pSY7mhxjrTZCoTJHHfijAGSOTjv0NNlJ8olFGSKTGIN7xgHOOoNDfdO5yM8U2NmMKhec1KApUkjJ+mKEJkEoRUAQnGCG3cYHtVdFIRtu1sDjf0/CrTK7RYUqvsfSqyq27c0hYdDgdBVIGMAkRlfJ2YwFxjnHtSsXO2SMBTnlG54HSpSqhfkRmAGPoMdM1GvzgjCn5aoQrO4XbgFfp2pAwOEQYHZe1ODfN5bbt2OntSBHVTh8N1HHSkBbhLYCFCu0YFPDbkHv+lRxSDygz/fPTFLJIixEhWxu59vU1mMrTqyz7+BIF6NzTDK4XLMCSQMd6W9G87d3QZU+hqGJpWfJJbPABx2qWIcpUZdWDFgQQQc/TH1qYu7OME7edoI56ev1pkbNGQgQDngd805ZBjaD8wGDkYyaBCkqzEbhll43dz9asWvEIHXH8I7VUMqSIMADBz9DViwwttvUAEHJAPWmgRaznB6EjmnHjG4lj9aTggNzz60AkcBQfrVjEZgM7c56YrOuI2EzyMAyryB0/KtJ2CoBgj2AzmqMyt55VsEYGW4xjn1qJbgQvjzVDbSFH3R19asAlWKQyZIXawJ6fTFVz5ryPlSuB8m3vz1ogcKBG0ZDk/epCLG5lYbwCDwSfpVUMrMYZCFBB244IqZFkaT7wKgc98/8A16YEUyKXAZd/JPBBoGW4QscCKAJGXpgdKkBkyeeCOg/lWLrl7q1lpcKaDpyX99czeVEZGCRxDkmRznJAA6DrTE0K+u1STVvEOpOQPnitH8hM455XBx+NNLQZemUIHeQ4bceWbFUJ9U0yBv3t9Zq2MEmZQf51VHhXw9Dc86VFcEch7xmnY/i2cVZfTNKgx5Wk6fGmP4bVOP0pAJDrGkudseq2DE8f8fC/41Yj8tleaGeOVs8bGB/lUdzYaU0axnSrNsj5gYU/wqjJ4d8O3TDdotkp/wCekMQidT/vJg0wNJVbAZshic4rTUALg5PHJrmW0S6trc/2Nq15bSKcol05uYj7EN82PowrR0DWH1FLqzurf7LqNm4S4hByvIyHU91I6H6jqKLWGStKxmbB+RecDrTZDG3zksGYfUVNcBQzvyp6nIqJQGJZVPPQ+nsBQIawZ4ztY4zwKaUKxHIyCOF6GnttZfM5B6YpCyltwIBHQn9KQDbcI06snzAcZ9KvuQWz/KqEbRjaw4kzkjsa0SAXyAcHmmtw6EbqSBjtyK5/XFkXxRoUke4Z89JMf3NgP8wtdGenSuf1FxN4wtYN2Ba2UksnsXZVX/0F6tAjRjI25JJ9jSBiM4PHaowqhgV+uT3pz+pJwPSqAUgt1YjPfNRvnj1HSlyjBiWZQBncRwK53UfFFvHcfY9It5tb1DoILX7in/ppJ9xPxOfagaR1se4xZI5phYMN2MMOhFch4btvHMEV5eao+ltc3LgqrzPsgjA+6qqCO5yc89a6DStRF5odtqd0YbRZUy2ZPl4JGQT1BxkexqUDNCIjzkz1NWMHOK42XxlbvMRo2j6nrBjYhmt4tqcehbGfr0pmr+PZLOzVf+EV1yO/mytvbvEpLvjPZicDuccUDOzZeORTeOlcboHiK00qx8nVY/EBu5nMs80+nTMhcgZC7QwVRjAFbsHiTQpgCNQVc8fvI3T/ANCAoCxqnPSkzt571h+INVuI/I0/RPLn1G9UmFjzHEo6yv8A7I9O5wKt+HPP/sdIrzVoNUuoXZJriIAAuDyMDoR0xTEZfiuE6VN/wlFkoWWABbxAP9fBnkH3XO4H2I710YbK7lPBGR9Kx/GciJ4V1PzPu/ZpAf8Avk1o2gdLOBGzuESg/XFAEh47YoU5PNGTTc4pgOppOKTNBIzzU2APxoPTikpDmgBaO+abmkyaYDzTaDyKM0gNjnvR70uKUfSgoRQaVlPFLg46UhNADmHfFICD07Ui89aUgYoEBowcZFAxS54HagAweKcAOtMYjPWnKpx1oABwaUA9aTvigHtjikIeOeopGx1FIvPO0mlPYAUwFQ8jjvVS7Q/al64x61b4B5qrM5efaMmpkVElI4wetMKZGDnb1xSgEyBicHFOJyaZJWuEDAquAaaQIo+T8wGRhuafckKNxbH4VDchnXhQSQCc9j6g0AUVy0oly0gYc7hjFasKFYxuXjtmswKY4wG8wkE/KRWpDs2jOc+5oBiGMMMs5x6U6KQq4VAwOMUya4iC/IdxzggHpWF40u9Xs/DsmoaIN00DLLIGAJMYOWwDwTjNArHRMpCMA5ViRwTimgEfdJOKjs7iHULC3vIHDRTxLIpHTkZrJ1q0v7nVdNtRqtzZ2cwkWVrbCszgZUbjnHAb8qTV0CNFWKM7eS5yPmOOKljm8o/vGEYP95x/kVjy+FrZk23V7rVyv+1qUgz/AN8kUlr4L8NKxeXR7edu/nu0x/8AHyaq+g9C7c6npKSn7VqdnEuchjOoI+uTVCbxf4dSYpHqb3rEcJawvOf/ABwGr1npmj2blLLSrGAA/wDLK3RP5CrpLRsHhdEAHI24zTQaHLvf3d/q9pe2/hvWJbe2DSRLNEtuGl6BiJCDgAnt1PtV+SfxPKBImk2NsW7zX5YZ/wB1FI/WthCflZsOW5JPf2pEujx+9K+wFVYVzLgsvE8rb73xBbW6f887Oy5/76dj/Kmvot07bn8Ra2wbsrxqT/3ygrcVhsAZuc9MYzSoyxHa77SRxk8Z9jSC5gr4asiwae/1qfqcPqEg/kRTB4csyVWC91mAnkML6ZiP++mIrbmAeIyku7g9j70Rr55JdirbcHkjH0pWC5gXMmt6HB9vWZ9W0yND9oidFFygH8asuA+B/CRn3robO4hvbGG8tZt0c8ayRuOjKRkH8qiaBRZSRK/7vYcjPUY71j/DZtvgDRyyHBgCg89ATinYe6OiH3WyRu6A471DlzvDuo+nB+tWDgEgjIPY1HtRvlcMM88Hp6UEkNq4WLHD/LkE8HrTnUlwYhtLD72eMUjBskKGJ2dSeo/xqSQFCY/LGzg+o/IUxk1sSYhEzjcDzTwHxtRhnGCCOpqO0P7sO3LEn7vpUrMMEKCR6etZoYyXy1xub9Scf/WpssiKoJPOM4ANODZADhlDDsOBWR4hTXWgj/sWW0UZxIJ1JPtt5AP0OPrQJGkWCrsyqbufWlc85LAd65qBPFEkW6LXdMQD5GWTTXDRt6EeZT47XxPsxL4l0+M8jI0ljj85aTdiuW5vuUBG4jAGQcVGXUybossSCBg4A96xjY+LGUFPE+muB66Qef8AyLTJ08aJGqx6noM/OCWtpUP5BjRzIOU23+9tdiGOPw96fISrBQCQBkMB0P4Vz5PjSMBjbeH7jPB2zyof1U4qYXvimEYfw7YyEY/1OqD8fvRj+dHMHIzW+cAMVZSxH8XepdxPmDaPlXK+xx196xl1TW0QGTwzfnr/AKu4t2H4Evmojq+p4Zj4V1g5H3vMgPt2kpsVja2INrxs44HJ5Gfan7/nBOCQedp5zXPDXbxMEeFNdwAQ2I4yD/4/SR+IZk4bw14gK9f+PVccf8CpisdHhBkqx29eO1N4PXC/U1gHxDMCW/4R7xAMjp9mHH/j1Ml8SyeWPN8N+ICueMWnQfgaAsdGqqswLL24IPU1HvZXYByQMcbu/rWDD4r01QpmtNZtSDjEulz8H6hSKlg8XeHZruC2j1JTNcyCKNBC6ksc8HcBigLG8pdkZGwec+v4VFJCGjdugGccZ/P1p+5l4EgX/exg06F8h9jBscnjqaQyC3lnjlEEyqUwMAHJOalMrJO6OQQeFUdelVFuA7v9pUo4J2HOPwoUhmRyysF6tnng8VTQjQi2rEQpGM9DSoy7guc/hUduQY+OWHtjFP8Am8vlgoz3FSgYPyB1A9j+mKrCddrFBuyOcjAq0NmzYTnsATjNU7lScLgAEkc9qpbgJ93CtLsG3+FuQfwpG2Rx7WDAcFWA6fU02A7kU+ZEwZvv5z04z9KeGZ24CnAIxwCc1QD4cqhyrL7ZB6n+tKQu8vl8k5I7imCZh/y0YE9dwJoEzkAHBHqBx6fypMVi1DIz/MF2gHofSplYE/Ljdu/iU4qlFcRQu6STxrIcsuWAOPYVL9pglPyTRsccAEe1QOxDcM5ZQCq7ieR9aawAdVK5YDBb04p12UTa+1cgcjgUNLbxFpPNXYwB5IqQsN8w8lFZivVgO1Itxuj3RZ5PUDisy78SaBYzTC41mxt2GOPOU8Y9BkgfWrqy5bdIXUOd27HykYGDxSCxO8f70TZUo/zMvTpVqxYMrgElc5A9P85qoJ02h8ExSjKkt1OcH6d6tWbLjYuAhXcvHPvmgRbQtzuXA7DNODY+6KQMo4GMkUmc9DjHpWgWFyN2cEHvVO6Dedk8jbxj/CrXWMng45zVadgZI8yBRjgYHJqZAQXEokuCyqWI5Y46USuZGEgAAB4B/wA81KcqpTkgnJIHI9qjO1YxhAW5PoRz1ApBclRkYEMAMHAPrSSqshGWUgHHrzSAmR9y7eTkHsa5zwW4OmXjSh2Muq3TADsRMy/l8tAHU2rxSplCDsbB4xg1OpA57HrVWw2ZlVVyRgnHSrLMACO+evtTiNnL6/rzQa6NIsLA3t+THuR5xEqqyuQ2cHP3COnUikt9SvFvoLK/02aymuCRC/nLLHIQMlc9jjJ5HY1yvxJmh0j4h6Leajtj07UYZYJpFHzvIpR41J42jKjBz3OeK6efTJtXaSfVJ3iDBkggt5CBEjDBYsOTIVJGRwuTjPWlYZqq6S4liPmK5DKykEEHoRjjFVtN1jTL6W8t7C6S5mspBFcKh+45GcZ6H8K828O65q1/cy+AN4sZLBninu4T+8aBMAJEMf6zGMnsCD1NegaRpdlplrFb6XaW1lbodmeSX7/N6nk8k0Baxqo2GIPJPas7eIvHsChQPtelvuI7+XIuP/Rhq4R5IO6Tkc5bgEetZtzL5fj3QpGIZZ7K7hB/2sxP/JTQmJGxcn98Y1AYMOSewqG1UgklsgdDWT4u8S6ZoOoW8Fyl21xKuYo4bdm8znGA3C59s1HB4iv7qQGDwrqhRunnNFF+hfNA7G4YxkfNx2GajnQBjGSrYIZRjoax21HxKZD5Phq1A7GXUQp/RGpj3viljz4dsAwHX+1Dj/0VSCxruUEwyBwOpGK1FYFQ2QPauROoeIyi+d4bsic4+TUhz+cYrTj1bVvKUN4VvCcc7bqAj9WH8qa3CxtqVYfJ3Nc9pzJc6jrd8EPFyltkjqsajOP+BO1aMV9Kmm3F5e6fJYmEMxjeVHJUDOcqSPWqvhK3Nv4WszMCZ5kNxMD13yEu36tirewIssQQAOnbjFPhOVOUBIpmwmT5SQPqOKVQV3b4upwMtVNaCKl/Y2+pWctlfW4lt5B8ykkA/lTrW2tbK0S3tLeO3gThUjQKo/AVYOHjCEZ9laq2pm5W0dbHyVn+6hmJ2qfU45OOuO/tUpDMzxJJPfwzaHp5kLtCZLp1bHlx/wBzPZnxgY5Aye1J4T0rz9GsrzWltbq6EQHlRZNvAOyKp9BgHPpWl4fsodOtDCHaeWVjJNO/3pnPVj+gA7AYovtH0m8kZ59PiLv95gSpb6kEZoQE+pXtjp9obm6uYbaCIZyzBQKzfCUE147+JtQJN1eJtto2XH2e3zlV+rfeJ+g7VPb+G9CglFxDpVmJk5WV497qfYtkitiMho1I7in1H0FJz700t6jj6U78aQ02I46OS4nuNTubRx/aOoXJsrY45toYwQzH0wd7e+VFdDoOk2WiaYmn2W/y1JYvI253YnJZj3JNWzEvmtNzvK7c56D/AD/IUSEIhYkADknNIDn/ABcr31zp+hxDIupxLcHP3YYyGb8ztX/gVb5ck5xWD4YjF/eXniSU7vtR8izweBboThh/vMS3021vHFAxuTnFKaPlznvSMTSEB4pvegk0VSYBSEUGmjOaNgFOKCRTTnNJ7VLdxi59KaxOaUkYpOtAI3egp6sCMjrUbc8U1TjikMmY0zqaUGlpgGDjjpR2xQDSZGaBCAndTsUq4xxSjrgd6QxF4zxQCxBxjFLyMmgdMimIAeeaUk9RSE5GCKUFsbVweKBBgn2/Gkxx8oPvQDghWJUmpEXaSMkgigCLkcnpVXdi6Y4GCODV149yEjIxVRsfaDjkjipZSHsXVgDjmjJbtRtAySMmhSTkkH8qokhnBZNuOCeTSy7Utio+7yetKVVX4Zue2araoG+zu8UgGOqgc+9ICpBMSoVbgsjMO36VsRyB1IUA9uelYECxM0ak7WPZl4zW1DJF5W4HBzg/WhAZ0+WeUIVjSM56HJ9qs20X2ixHmY2uhDAHgg1DO7tOSPLyTgVoafGscDKwBOCaOoGP8P12eEba1JJNtJNAPl6BJGAH5AVp6jbtNb7IxtYHfGw/hYdPwrI8H7ItFZzMfmvro8dP9a1byTrI4j3jdjPAoAba3AuoA6/KwOyRMZKP3B/x+lSKytliWx/tcYNcx8Sru407T7HV4ZPLSwvopJhtyXQnaQPwarC6p4iuf3tnoFpHG3KPe3uxmHrtVGx+NDHY15XKsxG3k9utRq6GUyEv8nUEcGsOTV9Ysd0+q+GpBAvLz2NwLnYPXZhWx9Aa2NKurfUNOivdOu4p4pBkSLz9QfQ+xpqSE0WvPYruVAWBGMgYFN2s212CjnooIxThvEajITB6Y6/WluIwVXGQT2XnNO6EOO8QgthsfeDc5FRxOsnzRx5I6bjxj6UPFO6grklT3FM23eNkg2r2wKFJBYfFIQpIBdsnIA6/QVIqSvGzgKEIzjPP40xFc3CkpIVxx7Z96leAqCSA7bcE5/zzTugM/XpxYeHb+72Koit5DkZ9OP1pvh22fTfDul2RTmC2iDehcKM/rVLx15j6VZaSUwdSvYbcj/ZJy/8A46DXRSBiuFTcAMAbsdKVx9ALSBiwCt0Pbj1qGQw5JIw27cPm47dP1qUCQnBXv+VRhJEXaWZlDEgU7oQhdPNy5yydcLj/APXUazAqWRSoBzyDxipljULu25yDkHtUJilYmIwRgc4bvjt3ougLFszeQHC/e5wBUj5ACuAP8+optusixL5jYxxhR0+tOGO4yfrUIZTu9UsbDUbSxurpIpr1ikCM3LsBkgds1JKjeUzxsuSc8g/yrnPilZCbwz/akSAXWkTpfxOFG4BDlgCemVzXRz4kt1mWbgoHB6YUjINDCysRXJYumFVmOMkHORUSPLndGSW3Yx2qzuCvuKgO3AZunSs+y1Ozub+/sFSVZ7J1WVWA5DLuDL7Hn8jWcty4lxi4BYsWB7//AFqQOwGxOG65H17U4lQ7fISN2PnY/wCe9RbAZ9sasPbNSWkPZiZCV3Ek4YHkUFgXJMZAA+XnGajjV1kBLMhIJx7UoXcTuVtuMZz3piZIjN8u1xgHIJ5Az2p+d6EhiuM854zUEZTblZBjOPlap1K+UqBd2D0bvWxiRNnIVm5I6gUkZCZG0gnj5Tnr/KlygJG1AOmDzTyML8jHjnGOKYDS8hLABtwIAz6fWiFnyQHXJGDnnHvVa5lEUMk7jhVLHA7DmsT4dX97faVctqpcX1rfTW8gbG4ANlRx2wR+lDBHTNuBXyVIBHLfdxXO/ExA3gnU5TJ+9s4xdQtnlXjIcH9P1roSwDbHVn54+bpXPfEOVT4C147AB/Z8vsPumi1wR0FtMZbeKQD5pI1fjtkf/Xp8HzO7/MpHPPT3rn9P8V+F49Lhkl8Q6SrRQKrqt2jOGCgYIBznjpimJ458NSXBW2u5rx9uAttbSSn/AMdU1DZVmdPKiuCJERsjnIBqCS0iZAIW2EcAYyKyV8SyTgSW2g67MjA4xZiMHP8AvkVIdZ1hsMng7UfQb54Fx/4+aq4uU04WHlqCMsvBxxU6mQ5yVI5ONua51dS8TfN5HhRCP+muqRqc/QA0HUfGSjP/AAiNsOOf+Juv/wARQgsbqqd5OO5IycYqNE3SbXJxuyOeKyF1TxN5ZaTwlzzkLqUTEfmBVOXxR9jcf2toWs6ch/5aGETxj6tGWx+IoW4WM/QLTxM4un0/WLG2sftl0IUey3lSJ3GMhhxxnPrmtUWfip8eZ4i05Tjtpxwfr+8qn8O9St7/AMO3k8RlWOPUrti8qlAoMrNgEgcAEZ9KivvEzyaHdahoMSTWtvG8r6hcfLAQBnCDrIc8AjA96q4Pc0UtfFbbtmsaO4Azk2EmRj/tpSpp/iI4aTX7KIDr5GnnP5s5/lVjw5dDUNKtbhL+0urjykadrRwyeYRll4JA5zU1/qMGlwrPeyCMkYjjVdzSN/dVerGmLUyNc8CWPiGJDq+o3d5cwkGKViqquCCV2oBweQc568Vrw+EvDKwJG3hzTA23DfuVJH/AhzVXwl4mh1iCF2t3tGui8lrHJy0kS4G444GeSBnpXROxznG0HjjrUAzAm8GeGF+VNDtW5wS25sfmadb+GPDMI3jQNOYouRutw3860PELy/Yo7aF3ja5lEJkQcxqQSx9jgHB9cVieBbl/7IvbESzSJp1/Pao8jbmZFbK5J9FYD8KhgzVOnae9pNZrZ20UU8bRSrHCEBDDHb2rL8INJP4R0dZpRv8AsiJuJOeBgH9P1ramm8tJbp/lVVLnPGQKxPBJUeCdFZpAhFlGWyfUCgE7o243iQqpkDccYAPAzx6+tW7JwJNu52YJkHHGPT3rmr7xToVrOlmNTW4nGQIbSNppAf8AdjBwetTQ67efu1sPC+sTjqGlCQ7v++2DfpSCzOrGGUsox+FIp5Ixiue/tTxbL/x7+FbeDPQ3OpKAPwRWpm7x8w/1PhmE/wDXWd//AGUVotQsdGpyrAADtiql3HIdhG0EN2/+vWQsHjp+W1PQIj6LaSMP/QxUd1Z+LCoe48TaZFnqItKJ/nLUyCxpvvU4Yj5jkDJPNSI2xQAo/HvWLHp/iNpCJfFELKo52aYin/0I0y10vXGuhLd+JZ2jSUFIo7WFQ6jruO0nB9BjipFaxvfOqqrchP4RjisDwVII9LvU24ki1O7UgnoTO7D9GBrdcFHULFkMckk1j3ul3sWqT32kXMUDT7WuLe5QmJ2AxuBHKNgAZ5HA4pjN+yf76hCO4qzg8Z/Guds9R19JfLuPDccoH8Vtfqf/AEMKatSaprSgiPwvct6b7yIZ/U1UUBjeNraK48Z+Fmnhjli3XEbK4DA7om4IPb5aqatos2kWkUPhm7vbSe7nEcUZfzreHOSzlXztUDJwpAzgUeIB4tvNf029j8ORJBbTI+03ybhhJVYHjofMX8qvTaj4iTPl+G4FXOcHUBz/AOO0nuM5W88IS6PdWMdjqcm6Z98V66rlL0ZZWcAZKyDerc8/L7V1nh/VTqlrOtxAYLy3cRXcPeJ+vTup6g9CKyvFC+K9S0gwQaJHbzxyxzwyJfoRvRgyhgV5Ukc0zU5tbXU49ZtvDN8lxEmy6SK4icTw9cYBB3A8r+I70bhudhBl+ZSG5+QHrWL4mVrZ9I1VSP8ARNTj3ZHPlygxH9XU/hSHxHOsBuJPD2sAFd6hIRJu4GMbGY/pVixeDxE1lfKtzHawv5rW08DRu0q8LuDAcKcn3OPSkFrGpq9tbXls9tdQRzwvwVcZH19j71i6FpNzpV3KP7YurnTnG2K2uMO0J/2ZPvEexzW/dnEe9k7jgVXkXapwDnPQkEEGgBu+MZ2MTu4GTijeC4UL82D1HFNk2lgqhQo5+holVvLZUYEgc460CEQxsBsXoehGauQZMQz97P51Qj5Iw5z2q5CWGOec0IZR8YceFtVcHH+iyA9uNpzWlIirHGEwAFAH5Us0UU8MkM0aSRSKUdGGQwPBBFYkfhwWRb+ydb1XT4z0hEomjX/dEobaPYYFaCReKAxsGChge5xTPMcgAbXx1yv+c1lz6frSsRH4jct6zWUbA/gu2q5tPFYbK69pJA6B9Lbn8paYWOgAR1DZAx1wMVWkwZWOcEnkViEeMwQftvh+UjsYJU/kxppk8aKc/ZvDswJ6LLMmP/HTUq9yjorckS8YxtwRU27pXMLd+LkkDPomjSHuE1J1J/OKpxqvifP7zwmh/wCueooR+oFFtRHQnG0jsfQ02zz5RQkkocZ9qwP7a15D8/hC4I7eXfRE/kSKfb+Ib1Nwm8Ka0hPYeS38npvcaOhJoJFYX/CRS5Ibwzrw+kKH+TUo8QN/0ANdPt9lH/xVDCxt5FYPieSa9V9ItnMalN95MP8AlnF3Uf7Tcgfie1K2vzbf3fhrXJG9PKRf1LCqd5ca9q0b2MOhf2Xbz8T3FzOpYL0OEjJJbHHJFCEdIsccMaQwoqRooVFUYAAHAAoob2zgDFNpAKcUh6ZozQWp2ATk0h4FB60hz0zQwAtgUhPHSgmm5pALuyMcUmO5pG+7SBgR6UAPOMcUgGKYGPTj3pWbAoGbvNG2jnNONADcU+m5oU5NAx1Gfaik4zQAopxAxweaZnFOLe1Ah3AHNIpXPU0YJGeKDtHFAhcA9KVTs+8AaarcYNPBzQAZQjkH86cjkDAyRTVIDc804jPcYpAIx5w3K+nrVIoguHfewyc4q5IPlqgkmZST2yKTWpRZUDrS5PuaQ8jANQzxzlU8qQg7huBGcjvTIGyGN5ACxzjqKZNGACqryeozzTXkk+3LG5Qxkfjn6U66faCUIHrkY4oYFNYQkvlsrHGGXk4q+o8pvuAgjIJ5OazbW4Z5sJlyWAJHQd60nLMPnBUAZ60IZTkVGPmbCnOQAc4q9DLi1ywLNjGR2FZsgG9iZGCnpjoa0rcqtmRHuk+U5zwKAOd8INGfD8aoylnubkgE9f3z1tWIkEh3x9ON3pWD4PYN4ZtH+RfnnYjOOfNet/T9wU7GBB5HP+c0mBkfE7Ro9V8IXiOxJtlNxGP9tQSvT3xWpZytc6RZ3q4cS26P+YFSasjS6XdRNyskDqw/CuU8E+ILVPCOlQ3MF8rLbqgAtZCDjjIOMEcdqbGtjsYeYwSpHtXK+JrNvDt23inR4yIgM6pZqPkmjHWQDs6jnPeteXV7iWLGm6HqN0+OPNUQJ+LN/QGs260PX9cbZrl+tlYEkPY2LbvNU/wvIQDj6daLCTOitTDPbRXEOTHIodWzyVI4P5Vj+IdfFldJpOkW39o6zMm6OANhY1/vyN/Cv6npWxLJFZafI0UQVIIvlQcYCjgVgfC+yiXwzFrL/Ne6sTdXEpOWO4naufQDAAosMiXwjfaqPP8AEfiC+uXxk2to5gt1PoMcn6k1U0YWun+P4NE0G4ukKW5k1K2lmaWMJ/CwySQ2SPwrukIyWXOOME9KhEUSSyXMNuizPgPIqgMw9zRYSkycgFcNnb04pA68KqsT0IJoLBAfmLDHUjvSkGQAqSGzj2IoEc5qZW88caNaDkWNvPdsD2PCLn/vpvyrodqls4JJHIHp61x8CavN4p8S6lpNtbT3lssFnGly7KhABdgCB1ywqrpvjXxZ9qNrqngC8hdSQJIblCr4/u5xn86HYuzaO+UsiH5QDnjPFNx6KeT2rn08Ral5n+keD9ZAxzsaJ/8A2cU8eJmXPneHPEMIB/58w/6KxoQrG2rEAKY2DE4+UZFCs6tlEBHOcVzzeLbAsANO15D3/wCJVLx+lI/iuwG3ZpXiByP+eelzc/pQFmbwZmdZAvbpkjNTEZyyZ98k/pXM2/iZTOxh8PeI3PTB051/ViBU7+IL6QkReEtfY/8ATQQoD/5E4oDlZr39rHfafcWUozHcRNG49mGDWB4caa++H9rC1w0Vx9ka2aQfeWRMoT9QRSyax4rdSLfwW2ccedqUafyBrhPC3ibxhbHVNLsvA73DR6hLIwa7AWIuQ2zcVAPXP40DSZ0nhvXLmDw34dtprS51HU7uNoyWkVQzREq3zHvxmruqb7bxRoWpiKSB7xpLC5iYgsPlaRCSMg4KH/vquBth481nR47DTPD1pZy6Tqbyx3DXnMcoYuUIxyMPj3/Stq91Txo/i3Q1v/DWnJOBO1rF/aBZC4T5pCQvHynAHuazktTSKPQHYyvhs/LxjORQ8mEcsI1jQcn0wKy7WfxYs6Pe6PokULDDtHqUm4D2Bix+tO8VzR/8I3qiQ3H7w2knksuA27Y2CKSVwvbQu2l3bX8EV1C0skc0YdCVKnb1HBrC8Mz6hN4v1VLuaX7LhFit3I/cjYrYIBxn5jkgn9Kz/Bmm61N4R0m4g8YO0DWcZUfYYmCDYOAevHTn0qp4NS+l+IutrFr0V9BBFFLJL5KfvGKbduV4GNuKBuxueEIobHWPEWkxA+Sl0l0gZi3Eyknk5P3lY/jV3WL2W31LRIQ8ipc3jRyIP4gIXIH5gGuQ8OX3iu88aarJFpGn6W11Y2ssi3dw0jRoDKqnCgZY8/KcYx1rR8RWMllqmg6tfahPfT/2mkJYp5ccayI64RB05Yckk9Oa1Rk1qdUt7hW2q2NwGOpznvToJlaUpuLvwduMcetcp4m0fUdW01rKx1e60+QOHYoSrSqOq56qCO4pY/C0MKoLLVtZtLkYCTfbmk6dMq2QR+FAtDs+CQwAfjmPPWub8L3MMnirxWsQDKtxA+F7MYlU8fVah8K63czaTdS6j5MktheyWk1xGpVZgp++B2OeCOmc1nQARfEXxDJCJfKaC0kJj4wxVjnI6dKe6Da526qshJ4OOuDzXP8AxHKjwHr5bC5sJVAPTkYrQg1FwUV0VV6bi2Cwx1x61kfFCeOTwNrAR8O0axhfXcyjimLqaPhLw7omg2MZsdLtYnmVWkYRLnOOecZIrooJFWXEYVARlgMDmq6Q7UAOeij29KInIn2kKrYPUdR65pMZoM/UEg+gphYl8kNgc+1V2mdW39gQpxU5YdAevT3oYhkYPnTYGDk8j0pA8brsZz83AGcVFFITPIMHI4Jxz/8AXqVS24ISRgdccmlHYGKyBQSoy3XBOc1Xkkb7QYzlQmOhqRWYZ3AA5554qBpMzLsYNu601uI4bwfe2Xhyw8QNruoQw2smu3Zt2lky0mWBI24+vSnazfNq+m2ul6D4e1SWxiuI5N0kHkxOiNuCgy4+XIHbGOxrW8GtBJDqaAQyTRavdA5wzITIfyyK6VwZJAXIzjoO9VsN7nFadaa9DcS28CaTo890vmyCFzPOw6BmYqFA7ABSOoAFP1Lw+9roWozya08movaGIahetxCpzuKgfd4OOOc1T8X6Zc3Ou6gzaXqVxNMLeXTLyyYfuJYww2uSRtGSScgggnvXS6td3kFklsmkyapezRruiAxbg8Al3IwACTxgnA6UIGcVoWtXNzraDw5Y/aoNMs9lvJct5EcrsVQuEALFcBVQcZyTnvXeaxFr11a6Vp/nC1NyCNSubbhoyFB2pnOATkbu2PU1gaB/adh8QZbe4+zXgvbP7RO9vbCMWhG1UXd1KsFwAT/BnArtLxp1sblrVVkuViYwoxwpbHygn0zU9QbOe8Jww2k2vWFpNI1jb3yLB5srSlWMSGQBmJJ+Yn6EmovA8KC31id92ybVrl1GOCA+0n3GVNauiWJ0fw6tsQJ7iMGaeQLkyysSzn3yScfhVbwxbvpugWMFxxLtMkoY8b3Yuw/NjWYMg+IE1xb+Fr5bZQ1zdRi1twTx5kpCL/6FmooPCejvJb/bDJdi3t0hjguJGaFdgAyE6cgc560zU5ZNS8V6fYcfY9PX7bcN6SHKxKP/AB9v+AiukaJDGwKKzAddoxz3piEsVt40CW1ukKx5G1IggGPoAKnBHmxyFDv7sOg5xUW7JCouOenbFEbqQFKBwrA47UgNIlMYJY59qcM98Eeg60kYGwAZHtQPUda0iID6kfiKjudptm3gFR6inYbJUc55qOdd0DK6ZGM4zikxozsoJGUyqSw4TPvU+P3eIhvG0qc8Y44qJjlGYqXKsDnjp/hStErPvyBt6N6/4VIgi8wIAX6jH0Ipzglss4LHqCOtNhWJGKJIpZuvzck0BoyxIIOD255oAsweSk6hQATwcGrRJrOjcbvNbay56d/qKvDHljbnaBTiMr35DIYt4WRl3KO+ARz+o/OqaTq7bJFG5cjIHNaL7ShDHqOnqKzgFDkARsO2KTAmZs9gcY6nGKqzSLEQwjUZySd2ce9WNgkVXycYOQRiqkkS+Y0ZYYPIzkmhATLOrtuCpjHAHTFSwOxmAKgAj5cHtTCNqI6jzBkgjb2psACzkkuDnGPakBduRviwCvTBBqng9CM44Bq7IibScZ+tUmKDqcEHjJ70wIlQjauQT24p+0AurjaQcdf5U6VccLkYAJJ6UikmEBwMjPrQBHjDh+QG6AipLUnzm+fPGQKjfIQmMZ6DGMgfjTrYgzZbCleBikCLqgYzk0jH0pMnFRyEg9OK1WwEU6nec46VWdthG8ZFWZBggkEk8D0qEpvj3AMBnnPanHYGRiTdIyjYAOVyOTTdkmQV/Gnp5bImVJI6FaMxqNxYg96VwsRvvZsAZYd/SrcZO0CqjZ27i/U8Y71ZibgK3UUmCHH3JpoZxKrI5GODkdac44pjHaATTYyYOxznr9KCTjBNJH8wBBo6GhAJk+tIwz1oPXPWjJodwCmk4pc0hxQgGlhjAoHWhh7UhJ7U2AjZzRu9qTOaAaSAQ0ZprMATnJNN3En0FIBxIzijKj0pvy560mV75oAHIzxR24FJlc8UE0WA6Kg0hB9aPakMXANKOKQcUtMBO+aU4A6UdOppM54BoAUUhcDrRz2NQzKOh5JPFILlZLq6muZI4VUBPWlzqbH/AJZg+mKZpz5adihGG7D0rPuNZuUkcRTJjcQBs6UXGagOpdNkP1z1pQ2o5wFi/U1nnULsbGLZ3DgjGKn028mnnZZZcjHYdKBFq2nu2uhHOqKMc4FaCkjrWXaSbtTlXzPMCJjIB4rSRmAx1zQDFkYY7k/SqMAMu7A6HvV1+Ac4FQWwVYiVHU81PUOhIoIT5uvtRvGPUmmsSOACM01CGcbsjAwaoRBLzcREHaD7VHqscJt2ynmLgAkMQRTpWLTOQoJXgZNQX8shtVXAGeoIzj8aAIdNVEnG3cgI4BY1pxxBnw7gqO59ax7Av5wVgQEGM4PNayq4VuvTOD2pJjaKzQKzAuxOM4CcVdAjFq7FmChCTz0wKoqfNXd5yqM5qLxjffYvC93LHzJInkxAdS7/ACr+ppoRm+EYnHhHTtqITIrSAsOzOxH8629JDp8jKgbJzg5AqL5LK0trWJFCwRJCo6dAB/SrFsWDfdEfqO9JgO1hito4z94Ff0rnvhwwPhPTRubiORAByMh2BrpLl1kjwY8gZzkdK5v4ewzReHoU37UE9zt46r5zYp2Gtjqim+NGDDIHUGpSwDBdwLY6VWjOyThe/BB4qVZYCcBsOfvA0yRWUPlGQFGBB965Hwnef2Bqkvg3U5hHtYyaVI/AnhJyUz03KTjHpiuvjlQuV8wcDGKp6rpemaxp5tdTgW5jHzDfwUPZgRyp9xQNMvKwA27BxUbDuPkB7A/pXOW+ka/p2YtN8VGSP+GHU4BOVHbDqVY/iTVyGDxG6FLvXtMiJ4zbWR3D6F3I/SgLG6xUruIP50Egod2Mg8bT1qlZ28EEQWS7nvJe8s0mSx+gwo+gAqW9lS3sLi7JAWKFmI7cA0CMb4fs0unajqDHIvdUuJAfVVIQfotdISwzxn2zXOfDJWi+H+isU+eS3Ehx6sS39a6NmJbpg9+KBy3FOdoIBwelRgAfPg5oblSNwGeQcUrYCc9R0OCB/Oi4hDvY4cgClyQTufjHBwKiCtsG5zkNkHqaCCcqWyM9fagBHIMxxIQR2BFPIO7/AGfWmEhpeeCB19qdz/Ccr7etAwO8OMH61zmgqv8AwknikI5C/aoCQRxu8lc/oBXSA/MOCfeuZ8HSefP4kvSNnm6rIgPYiONE/wDZTTBFmztbTRLm8uzdCNNSu0k2S8L5rBY8DHrhfxJrM1xCnj/w05PVbtCuPu/IDn9K1fEukjXdGawS5kt58rLBMg5ikU7lb8xXJXWrX665pFz4q057JtNE5lvrdTJbzb02KQQDtzkkggAY/Cs5mkEddcBZblTKcwqvOegz6+lTrFbhQPKRQOcgjb+tYp8WaNcRyLpMd3qrYx/olsxGfQu2FH50kNlfakUm1e28mFB+7sY33bveRuNxHoOPrUob0CPw54Zk8ue30eyYPnIiX92R7joataDowstW1DURFFEbvy4ooYgAsUMYO38SWYn8KtWTxCRQcw5PKOuPpVwZBH3SFwcnvmhhfQzdOsmh1nU9TkcLNc+XEi9f3SA7R7Es7n8qi8U6euqaLJb4ZpwyzQEj/lohDoT+IAP41rOCzuwzyRj0P+c1Hsfy1LOMAfrWq2MepVmQXEcTNEYyyhnRhynHI/nWZrwntwlppDbtRuxhS2SIU6NKw9Bk4Hc4FbM8sYXKbjjGaT7Xbh2bGJCBuIAzjtn2oGU9K0ew0/RE0qCJTCq7WL/N5hP3mb1JJJPvXLaVbyxeNfEKrjYIrWMAjg/I3Oee3NdugDfMqnB7k/pXM6CFbxJ4nnODtvYIuD6W8eR+ZNO4FiURQkzfZsYIOc7VweprL8bBk0W2hQCZbjULVMKR08xT2+ldEsaSzy2rQjYyhlB/DI65rmfEEqk6RY5VHh1yGMoOoA3EfypsFudatxscFlfDY7nH+FPa4Md0pmjGzAGck9ajljQ/fj3ZOM96j2fvUEJCZ4C+9JiNWJ4rhNm8EqeMU+JQIwsq5ZO/rWWw3D588dHz7ilM06GP5Qyow6jLbfz/ABosM0BI3nuAAQRwM1IWbGdpOOduarMX804XC44NPYOrglScjAxSiDFRl5R1yAeT6CklC+asm4AcgNmjD7DtG01FeKGKbwNvUAHvT6kmTrWhLPdR6tpkv9n6sBjzwmUnGOElX+Ieh6jtVGHWtcg2pqPhO8lccGSxnjlif3G5lI/EV0cK7TlfTlSTVW21Swv7i7tbK+tpZLFwlyiNkxseQD702hmZL4g1UJth8H6s2f78kK5/8fNOPiDXXGI/BeoDofmnhC4+u6rep6zpGmFE1G9SOWRf3UWd0j/RRyfyqk2u3pYDTfC+rTxkZDTtHbqc9/mbP6UrIZX0V/Gc73F5DoGl2b3Uu/deXzM3ljhFxGp6DHfqTWwbXxlMcvrGjWg7+VZvKfzZh/Kq0Wq+Itik+EJSBxiPUIiT+eKlTxDfR4+0+EtbhHcx+XKB/wB8vml1GNuNE16dCJvGd4uBkiG0hjH57SapWnhy/hu4bqTxVrNzCj7mt5DHtk9jhQcVoXPi3Q4Pl1C4udPDdDeWskI/BmUD9asWV7p+ooHsb+1vI1/iilDj/wAdPWoYncq6fZ/YC87kNeXs3mzE/dBxtVPooAA/PvWpHO4ZfOQLt98A02aJSm7aJduPlBIz6H8KRomlUx42lsE46ZoEPhkZ921FCZyGL8dehNS+d5khQfdU5JNNVcMI/LOOBnGOfWo2jd3XKb+cY5BNIDYGGXKt0NBz2/OoU5RTsKnH3akIYgZ4BrSL0Ew3gcZ5pSo2n5ucZpABnB5pGXdx+lDYGcJ/MT5g3TGAMVWuC0jRymVmjLKAoPHNWWUgurAemFH86TEgt/LtoRnA4fgDng/zrMY1vLM0YCJ8xIwep/LpSNGglTavlnnaVJBBFEf2hX3MsTns4PIx+FJdLueNpNvmHglB0oEStI+RubKL+eTWkBwNp461l+XIGJUjJGM+uPWtGEEQqWOflGeaaGJJz9egFZqLtYquSATkLWoeSPTqaqMWMzKw8sbtuB1PoabAgVyoZhI6hc5z3Hrz/nrUARnYFZZAOTnGQKmmxhzHvZgce361G8pBdP3ZcAElRnApAiQ70xvcOuOMpjvSyNHvDBlDK3GTUM5DjbCysudoBJJB96VIjsJkZAf4ccHNAzTUswy/HHWsyd1inkRgcMM89OvWryNmJWH8XJGaqXKN5zLgyDkgE8gUMCOUloQqvuGeMdKaHZWAwWAOMigpujJIKnjmhAygsqEjPJpAKpMb/KCB6GiSSOJ1GQeOAOOppkx+cMAPYGmkq7h3RQUPB9aANPBx7/WmjczFWBB9xUcUvmDeMFT1xTtx6szLWi2EyveMVQBcg59KrQ+YwBLNweTV2ZfNVtzZGMcmqqLF2cYUc804gPgLtG2OoPA9qb80zMWCjHGAOtIm8ho1yrAdarSoBIzZOc9R60cox7bkOAGPcYGafBgyZY8+9IrfKACcnoTRBuJ/eNlv50PYC2eR1pkgyhB9KecADGKYwI5HNJgPhbMY4x2HHWnHOaihJKsCTweM1KrNtwxzQhsQ5pvX2px6UnA7VVxDSOKBmnEjHFJ2pXAaeT0pp6e9K5ptF9AENNzg049KQ7SMZoWgDJDkjim8Z9qV8EDFJ2oumAYXOck0089qBTsUARkUAinHPakxge9MZ0gJNFIPrRjJ61ACikI+anUpz2oAjOT1NOAxQRn60bT2NAAT61FcAshYHGKeyZqC9fbBJlwAFyKGBV01nFs8hctuY9utY4yzykLtYuRz2rY0cGbTd2SRuO36VXGlgSOfOKkngYpAUWtQYtwYAgcFTVrw+CWkMjAdMHualXTHjch5WKnpgVbs7RbdW2DeeuMU7DGaYjf2heMcFTitTgDPWsfR5ZDPdF02rvwK11AIpEkbtIyvyVGMg1XhBWLIOQO+amuGxwABkYqMRhYwVXqeg6UdR9B4lBxuI49BSrIFJwqEnoCOaaN27Gwr3wMGnIrhTukBwc4YdKoRG5DTBlTbtXkgdKo6izhPl3FC3c/pVnziJT0xjsMVRv3I2riRkzlgqg596kETWfnO/mhFGfvIDyK01JAbzAFGDjFZGmyvuIjYEDnJHP51blObd2YZAyCFJJ+tNDbIPuM2yMMT0PXJrP8AFBD6z4dsrl0SOS980biACUQsBz33AcVdtHETKsLkg9Fbsao65++8TeHLWZwwE8smD6rGcfqRQgNO8hb7apU9OuPWrcCmNEI5z6Hoail/dzN+8J7AAd6dbPL5SbUI6k5YcUCY67AMWJg7Kxx8vH/16g0yJLZPs0cIiiiO2ME9vpS3AeYITKAVb75Oafaq3mPtd2JGQdvWjqBcdikDsV6flWdmGR9zoc9AATirV5E8kLgSFOPun+lVoUblXLFW98f0oAcD5ZOwZLDpjmmq5MkeRs2MCwzyRj3pkpQvtGCQOVOen1qNtofcdoAXleOlICzLgk5UBc4JqFEyucjb3X/PemRTI20hC2T8u3+HipvOLuF8oozNjcq9T70AOUXBG8uMEY256e9N1xmXwfqO5tx+yyk8cj5TSzSIgM0k+2GNcuAOfrxWR4l0keNfDaNoniOezZHbZLbSAxSHGCj46imh2ua/gQgeB9CUAEfYIev+4K2MjAx97+dZnhiyuNL8Oabpl1JC09rbJE7RE7SVXHGavsDkYJoE9ySR9sW11wCeoGaYFOcF3b6052MSZJ4JxyeaTgNgHOaYhBkuQCCB155pGQZORwTzSsI422hc7ucntSgEp1oCwz/lqewxwRS5Ynh2/Co9u+Xdyp7HHanrwGBJO0460AJI/kxSSO2Aiklieg9awPB8Yj8H2cp2xm5D3T9c5lcvn8mqT4hTzw+C9SNt/r5ovIix/fkIQfzrRS3jstOitIguIIljXI4wAB/Sh7D6D1YYGHOSM8ccetEriNSUwCenHPNRAL5q+X8oOPu9KQl0aTcu7kbsDoPrWc9y4CHzWcSYVlTgkk5/CmPdp5hAcDsSRz+VNuJ9pEa53sSFxkjjnnFN8q7aTezxR46jByT6UtxscVkmYLGyvgBiSOn0qZTvfawwc85qCRrqIbiqE56jIOPxqQOS4LqScgg59etGwAHJU7lDAccmopJG2ZK7eP4RT2DxjOAoGcZOTTDlyd25gxyo7VojMp3bup3gnnI6ciqllLMqMSV+YkDaM4x3zV6e3kxgbcD+Lg/XNNjhyARyAMAZ4+tFgJrN2IzJkH0NYHgXM/8Ab1y3R9auEJbqQhCD/wBBroECrtwBgkdB+lcx8OjjRb6UHl9XvX9s+e9NAdBqTGC2e6QLmBC5BOAfr7Vynj9o7e50DxAsyJbLqMAuNvIOQwV+OuN2K7VlRk2ykOCPu55I6EV594sSG18PtpWqlZLe01G3nj3cbrUzLn/vnJBx7U2C3O010ay+nq3h5tNa4LAn7bv2FMdtvOelZqReM5GRpbfw/bZP3vOllx+GF/nT/B9ywiuNGnnDzWBAjkzxJCfuMD/FxxmuhlYbB3/QZpNjMG40/wAUSxhBrum25BzmHTi3H1dz/KqZ8M6xK7tP4w1HsSlvbwx9f+AmuxTBySAw9KQ7chlIGeoPNPoK5zFt4ZO8rceIfEkjDgZvQvHr8qinDwtKD+58X+J4hnp9pjcf+PRmugmP71GTA4wcDrSrkoMqPaktwbZgHw5rCqTb+NtYDAcedFA4/EbBmm/Y/FsSADXdLuv+u9gyt/444H6V0DtjC/LyKZOSiDZtwOabSuFznZdN8T3EeD4hs7RMcG2sMvn0+d2HpzVDwLoy6bJ4mtLe8kkumv8ALXLRqpJaBCH2qAvVicYrrQeGbkg9vasTw782ueJJVjG030akHP8Az7x/4ihoLj/B+mSaZZgahbQyagZn867Vt7XC54bJ5HX7vbHfrWzLGkiiQsM5xwaUsoI2Rr8ufqfSmyTW24RmSJZOykgNzSSEPiUqyHJPzYzV9GIUsWwD2rPABVY1zx2HpVpG+Ug/zpt6gPZlljKsAQeCCM5FYN5oOgXe77To9kzpkl1iCsP+BDmt0MCuRwTVeSQu3OM5IHapbGYq+FtIVN1ut5AQ4BWO9nA6ezcUN4d0hwFY37/Ln/kIT5POP79auxWdy24YGck5z+VV5touo9ioVXgMzEfhUiRiaRpFlYeO5ntFkjSDTEcAyu4ZpJGyTuJ5xH+tdZCVJBUEtg54xisDS9k3i3VM5zDa2sR2tg9ZGx7/AHhXQhzG+DyxBAzx2oYMtRN+4VuCMdDTmYtjaSoB54qvbMTDs4IB4xUqtjg9+BVRAlzyPWkON2SeTwCe1Rs2Dw4A75FBYONq/Nx1ptaCK05SORgHwN+GB9/600MZAzuDgDnJ6jHtTLyIBykrAoW3Lxk1GVwoWN2JbgcVCGFvJtPmKAAQcE8jHbNSOd6LMoTIHJK9foaryNN5aQmL7nO4kYx64ot0iCgKdzHBDN359KAHs5bG5QgxkY5Iz7VoWr7oFHBbBqjjaDuKkZ5GORV2zZXhGQvXsaFuBJIV2E56giqTYEnlq+GbAY96uOPkypGM9Ko3rBZE6qCp+YDJzTkBDcIy7pFQudpGSenHtWdrniPRdCsobrWL+OzWVfLiUgkufQAcn8qyINT16f4kz6dC8Z0W1s0ScEcid8sOfXAH510GpaVBe3dnfoyR39ruMMzIHHPVWHofUYPvSTHsZieIYXQGx0PWr3fg70tDGp+hkK03+2Nb3sU8Hajtb/npe26n8txxUt94r0uK4NrGlxfT2/Fw1lbPMkJ75I/lya0Le/iv7C3vbKeOe2lXcsidCP6YPrTYyrDrniBIgX8F3+3/AGL2Bv5sKgk8SGJh9v0DXLEHkubYTKPqY2b+VdLbtujCElTnFYWg60dZjvpkgeK1hvHgtpQ2ROqgZce27cPwpAP0vVtN1ZHbTNQt7sRthxG2Sh9COoP1q4Q27co3Ediax9f0C11CT7dbyf2fq6fNDexDD59H/vqe4P6VJ4a1SXU9Ola6hS2vraZra7jUkqJFxyM/wkEEexoEabHMpGTjGTxTOV4WNSM4IHWpmbenzAcDr2/lTAp8wbWUjrwTmgCxbjEQKJhelSSDIHGDTLc+XG5yeX6ZzT2YMAR1qoiGMoJzjPGKpFTucFAYyeRn3q6CT3rB8b3JtPC+qz7ipW1k2leoYqQMfiRVLcZpI6kZAyG6N1/l2pAuDlivHTAqhodq2naLYWOwMbe1jiJz3C4NXfMYEFkBB4zuz+lNhsK0kZJLAZxxTISVfkcd80j8k7I+O2etIqTEg8DHB96QF0EYpu4bgDUUssEIO+WOM4/icCqzatpKD95qlghHXNwv+NIC9HgSkBuvOKmrBm8ReHoJUZ9d00diTdJx+tKPF3hfouvWLH0WTcf0pIbNwmmswFYx8VaGf9VcT3B6YhtZX/ktB8QwSKTb6Xq87f3RZOn/AKHgU9RGxu4oZsA1gNrWrsMQeEtRJ/6a3ECD/wBDNWNC1n+05Lu2msZrG8s2UTQyMrY3DKkMpIINFhmn1FITinVExIPWgQHPOajLFTkc+1KASetKQAKYCZyOBSN0o6UHmkgBefUUhGO9H0pADnrTbHccG9qaxNI2c89KQcnmmFzfDP6dakTOOaiwSQakVsnpUXAfn3pQxPABpuRmnE8cUAhVHPvSkU0bsccfWlHA5NAw71BdQearLgfMMVNkYpkzFVyAPxoEZcWl3EIKx3rRj+4tSf2fMBua+lb8KuRZdSSTzQBjID49qQFNdPncHN/KKVNOlQlhqU+cY5NWnYRAuzrt96z5L+edjFbwFl3feNAF+ytVtt65Z88liO9Wxzyp/KmJjYAQ2cc805eh4HtzzTEQXbARHaMsBUdvFI8Kt5m0nkgd6fPuWIljkE0RoQoZScYqepT2FUBeQAH7g06VAU3dCOtNKEvvLE4HWmszcEEkYqySsRuZgG20y4cgx/LnIJPPSnRB/ObjOTnJqveAs+04UAdQetJgOs1JmZojuOBnHT6VY1CEi3lKb1BX7vSqem5incMjBSOw4q7ctI0Lnt646UIGZsE0QkywK4wMtz9DVXxS8mmanpfiERG6trZ2juEjhMjKkmAXULk8YH4VoRqZHGWViDjaa1Y1jhiAWIRj29aEN6HPx+LfDt1MRaa7YEHPytKEb8m5zVq28Q6BAgJ1mw3cgr9rjAH60uoWNhcGRrywtbhyf+WsKuT+Yp9jouhlVD6FpYJHUWkf+FCHoVL7xT4W+Uf23phPXaswYj8qZB4q0mQlrK5u7zHa2tJZB+i4rY+yafaEfZrG3tyOf3UKp/IUtjcu87qCxUnAyaBaGFe+Kp5oXhXwr4gmyOH+zqg/8eYVSTXtclYRW/g3UuehnuoIwP8Ax/NdncFmtzlRtP3+1Yfh3ULTVrO4vLO3lEcU7wbn/iKnBI9s0guVkbxU8ef7O0WHOCRJfyMR9cR4/WmPa+K5yf8ATPDkIPUrDLKfzLCtiVX2ht4BPUelRIU80K0eR/e6UwuYr6V4mU8eLIIgOiwaWp/ViTQ+meIcLKPGsxxzgaZDgfielbxAiOYWfpyQc4ofeULpIXOO4HH1pDuzHh0bxRhpF8YIwIwA+lxf0NVvB3hjWPDer314+pWc1jefO8EUci+WwHBUFiB7/piuhSd5BwCmF5G3ANW/Kka0VldioHAU5Bodg5nsEbzSyHEwRQOhXP61bicK+GUkYwCe5qnayxR7mkt2DevQD61ZVkbG3bsHfqT61KuSTHbuJwQB3POahVzHI/mn5T0OOMVMwwoUAHH8PvULGbyP9WC2cYxVAND7hn7hB/jPIqYq2z5mBI7g1XIl+zlWjUFm5xyCKmXEajMhx0AbimA3diZSSx9xxzTwyEkkgHjr3pjhROCGYnHGBk0rld2H6fpTAw/GhBfRLZ8CObVoNxJ4O3c4H4lQK19QMUELy3UkcUYHJkcKAPrUeraXY6tYmz1CBZ7diGwc8Ecgg9QfesdfCPhmCVZjo8U7qPke5Zpcf99E0AhU8W+Gt5jh1eCWQfwQB5iPwRSarTeKbfzGji0fXrpQcBorBlB/76INdBbCJYcRRLEo6oi7QKHXOcqw9yKzmi4M5a58R3MzfufB3iFnU/IxiiX8eXqNNf8AFJQCPwLqjDOcyXduhP8A4/XVtL3I+X1zUUjjYXDh4+pqblnLNr3iNyq3XgTVAhJIEd9bN/N6mHiTVQ/z+DPECjrtBgYD8fMrotyB1G1scgZPBJpokbnk4GDjHK0XEYEvie9Und4M8QoO5VIj/wCz0h8WMAS/hnxKg9Psqn/2auhE+Mr6nr1yfwozvOF2oqn8a1Wxm9znx4steP8AiRa+oPGX08/0NI3iu0bO3SNdIB6Cwb8+a0p2+ZpEd+O27jriooLmRJAo3KCdpbIwaVy1G6uUD4oiA3J4d8RPhv8AnyAz+bVz/gfW57XQ54o/DeuTn+0bti0cUYC5nc7fmcYIzg+9dul0/mLHjA9aqeF4PsVlcxH5Q+oXUvvhpmI/QiqWxDM8eI9QXIPgvXmPckw8f+P1y3xSvdY1bwpdJaeFdWtZoU3vJN5W0xAhnBw+eigjHcV6h5jrkE5De/amsyso3MjBhtIbByPemJM82gtte1i90TxHpXh26sngiDSNLfQiG7jcAnKoWYZ65xXpJ+58xCgHn60sW1UWOJQkaqAoQYAHp9KSXAjJ5yOhqWtB812WSQcDbxSKMgk4BHTmlRgRuJOSMj3pQ2F3AgH0NNCILgfvYyFIGM9aeCSCc/N/Km3hZo1JOQpz9aTcNxwCQfShAxu7BG7GOfmonLADd0LfKeMU6YsxKbsD+VMdsoSGPyjGP602IheR0lVBsVDywPWsfw27HWPExTJxqKkDPB/0eLitaTcWwVyQM/X/AOvWH4bkWPVvEkfmhM6op4/64RU2Bm6FD4r1zULw+K4bjTbOJ8W9vZzKkcwz0ZlJc4x32j261R8T+EdP1XVU8PaTYWdgiKtxfX6x75k5ysak9GOM5Paur1nWJrGdbe10TU9UZlDKYVQI2e25iAPxrL0a38XNYsRZaVpkk8hmlkuZGuJWZj6IVUYGABk8ClcZO3h9YNPlnm8Q+IXmRPlf7UA27oAFACkk4GCDTL/xn/Zehxyw2Fxq11BAi3U0ZEcCzYAK7zwxLdkBqxaaRc3ckj33irUL3YxjkitgkMWccjgFsjP96quseHtF02wsLybXb7SdOsWyYTOZRKR90Ksm7DdQNozz680NAbT+JFtU0qz1C3zq968aSWkByICwySzdAFAJPc44rQ1K8trKGa6vJo4LaLmSRicAetcTZ2uuX1+17pekxaSzKyWU2oEs8aty8uzk72wPmc9gACK669szLbwWl9cLdqoU3LSIoEwCnJKjjr2qJLUGW1aJoUeFg6uNwKtnOeh96bN5YjVliDEnAGMDGOK5n4dy7PDgs5JGaTTbqezYZ5Co5C/+O7a6JlzhopDx0xzikJmBoTf8VX4mklKKsU9qCxOAgEAPf6/rVy68X+GbeVreTW7aSUHmOCNpmB+iAk1W0+1juPE3iO1uoopIL2K2lkjYAh12Mhz+KVp+G9E0zw7psen6XaJBChJDBcMcnPJ7n3oG2UIPFmpuGGl+C9avVB4eQR26n3G9s/pVqLUvGl0pZfC1hYkDI+16iDz/ANs1at2xwrylZNzNgnB4q0fvkkZ5xjNVEVznQ3j0g4h8NIO2ZZmx/wCOik2+PlwC3hlRjj/XmuibDsAwz3FI6tg4+Ug/mKYXORuIvG/nBpJvDRIGP9VMf61Gh8cK7HPhvGOD+/FdPOrFgSvQc4NQJKrkx7AnP3qgLnPG18bMR5q+HM9eVmP9akNt4xKBWn8OAf8AXKc4P4tWwjrG53NJjOCD2H+HSpUdpld42BGSOen60BcwjbeNJHbZqHh9SB1FrKc/+P1NZQeMzGQuq6EoPJzZS9f+/la7zrGF3jcMhTt7/wCeKlsShJCYQnsRigLlBLTxY5Hn65pkYB/5Zae3/s0lSR6bewSG4vtbnvsoUCGFI0XJznCjJP1NbXyheRzjpmqeqSbLV5MDEalj9B1pvYNzlvAoFxpuoao7Etf6hNID6Kp8pP8Ax1B+ddAu4ORhmyMgLjOP84rI8HI0XhLSVTA3WkbY9yAT+prYZR5wkxnC54z9aSDqc54a1qzmu9T0yDSZNOlsJnJjcAeahYkyr6gnr9R60zwnFa3dhr1sVSTTZNTljiX+FkdU3ge29pOnfNc34p0m81RJvE2q6jNZ2dtK0T29j+632pYLIzP94kbQ3phMYroPDs0ug3MPhzUpop7OVP8AiWXaxhPMHXyn2gDeByCPvD3BptDMTUNVvbHw5L4cfUmtdUttUt7CCTJ3zRSH5GPqDHnJHdDXX+HNFTQLOTS7W58zT0KvbIBjy+BvAPcE5b/gRrzr41P/AMVf4duLOx+13FrIHuNn3mRiVRfqTvx7/Wup8IX1vbX8mmWl2k2k3kRu9IY5GwA/vIMHkFTzjqASO1DVh9DrpNnmFsZIGcZziuY0Jg/jzxNgnyfKtC2Ogk2tk/XG39K6LzDgtIiooQ7nPGB3rh/D974kLSahZeHY76z1e4e6juRdhG2cJGGUjgbFU9+tJbCO5jmPm+W4JJ79jQwO4YGF7YNY8LeKJuXttHsU775ZJ2B+gCD9aauk6pNLvvPEt6ASf3drBHEgH4hm/WgDo7X52YKcgjIHpT2V8/dNYcelWjgF7i/cYxlr2QE/XDCtK2020gUGE3AI9bmQn9WqogWuQcYrkPilKYvDTARSy+bc26GOIZdx5qkqB3JANdfjjGSceprn/FaCS90OFgCraiG/75jdh+oFPZgULfWPEF8MJ4QktlP3XvbyJD+SbyKlMXimQGP7ZpFgn/TGF53X8WIH6VsMWjY4csDwfakZkVTIpYDvheTVBcxk8PXLt5l/4j1m7B6osqQIfwjUH9afJ4Y8PygfaLGW42ngzXEkn/oTGtYMAQMHOON3WkYYX5s468CgDMtvCfhlVDHw9p7N3ZoQ386tp4e8PR8roGlr6YtE/wAKuW+Nrct1yOanZflx1qQKa2VlBGTb2VrEo5+SJVz+QrQVUUAoiqD6CoHUGErxjFSWxBtxg/d4ovYZIc5FNbj60McGmsfXimmIK5vw0P8AiqvErek0CflED/WuiZvesDwigOo+IbgnPmaht/75ijFN7Ab5ORwaiLc4PWnk47imt6kUIBtIemKRjz3pM+9JgApeKbx1pKLALnFISfWg5puDSAdnNJSA0Fu1NAdAmcYpQSp5FN3Y57mnAsxHUipGO4Y9cU8DsKao9sU7HfvTCwFscUdTTec4xQ5K8gZpAOqvdzxQxnzQxHbFTEgjrioypLZJ7+lAjObVXEZ8q2bC8YJxVafU7mXEcarG54G5en4mtgghyD/Kq95ZQ3Cjdw3Y45FFhkFrpvmbTcXLyt1IJ4NadvEkA2qiqMdu9Ycp1GzZUiIlh/3SSK0bO/V2CyxvGT228UMC6XAbC5Y0oMhOFCn3PajjlsYx7ULIGVsbh6E0hEV4C0BDcEHtSQNujCEHIHII6028DgDcGdfY0+GX5AMjj1oW43sIyAjGMD03UjBkAVYxtA5weaVyTnr9RTUAXknrVkEC8PjcAfRqq36StgRBSQMkVdEZmbO/jtu9Kq3YYMQCU54I6UmND9PLeXmYZPbFTXSh7fL7sZ6E5qGyVtoLtnDcfSproNLER/CTwKEMghTEihDjBz0zV6RnlI3IQKo24ZSNzfxc+pq/FNLt+50JGD6UkBQuFIcvgFieferdpvaJWA24PQVRklMiugCl2bgtwBWhZxSJGGaUOp6emaQ3sQXXzzHIIJ/SpNPRCpwO/wB73pupO0dwr4Bbb2qTT2UxltuPmBx7+tMQa01ydJuUtHSKbyjtdhxnFc98NxGngTSgsuGaAyOzcZcsSx/OtnxVP5Hh7UJuR5du7ZH0NUPCUax+E9Khwf8Aj0jBJGccZ/rR0HfQuSMZXUSK6kHsPvCpeYyhhdcnoSOffNSwhmQrIxAHAAHQU8iONCi/LxkUCIuXdQVyG53gULDFEGUc4GTk5z+VAby4wqKWY9icj9KrCVmO8ZjLNg46UMLFhomUAxbDvPORu/L0q+hEcCA88ckEjn6VQkZSSGbAyMspIIHrV6JVaBVbc3yj5uoNIBGijI3FNxalhIEeJAVYDkbelSNgjaNxH90HimRtJnBVcHopHT60WAaxKkYBAGctjNIzHYWGGOeBipW3sCrbckZz0/Cq6ZXK7sMCefWgBU+VXD8LjjjA/CjKsm3cCQRzxz+dPkMkcZKMGIHGBk0RH92BIRu65x0pgNGfOABx7k80jElGU85PX0pZEDzIeoHO4U/hVwBu56UxMaxcEBB24JNQurjIycMDknkCrGdy5fbn27VHIcDOSQBjPcUAVydzKHUYHGM9KaxdJG+YZbpuPbHal2jYFIPOTnPJpgR1A3Pjj5QSOlZyLiMmDkB8EHHJxkH6YodCyRo6bMqM8k5pwKou4KOOp68VGJGf5gAVxjnrmoLBWXDbceg9RSlssCcuTnocZFQzpGFB2ksWwQOcCnE7HwBu5HXpQBJ5eMbBtA5wPSoWaRiw8tsE5znkCklI8wAMME5xmh/kGfMPsfTgVrEze4ySNcje2AT90iq6wmM7uvHCsMfjVqJ22nJyR65phmDnDKxAHc0wTaGRIQQ252PQg84qdCu3IQMfXOBmmkgFSB83sKVQv6Zx70xNjkGTu2hcnHPJpXA5cqv5VHuQsNpz3H1709AzE7nbBGMUCJUJMYAXHoFolz5WDsyvJ96bESEwDkA9etEihUYg5OOOeM0dBonU5VMFQcDANAGT09eaZCV2KyqCSOT3p3AbpQgYycyBAUKg56n0pq+YMgkHPtTpgdhx0FNG1og7KOR0NC3B7DudxUFc9cE0yRMgOxAOOQB1p6quAyjaw7A9qZMNyH5jycdMmgSIU2lWIKqiZIyMVheGij634liOARqCOARjrBHW59wfPhgG6AVz+mSxWXjXXIZ3VIryCC7jdjwQAY3GT6EL/wB9CqYI6IPjcN3yqAR3AqnrGrJpOi3l/cFSbeBmUJ0Zudo/E4FVrnVNKgBlN/AYyMjZ+8P4bc1z+vatpesaHe6bBBq7tNEQkiaZMQGHKtyoyMgUrAaa2Vz4c0uDUrWa4ufKiDahAzbhIW5eVR2bcST2NO8aX2gQ2um3+r+IItPig3SxbIUed2YDaYyQSpxnkD8sVh3PirWrvS0th4W12ylmAjuJ/sxdY16MyKOSTzjOMVcubnwXcyWtxqWj3XnWEXl2xu9NnwAAMBhtIIyAefTihjsUNO8aapqMFraaRcNp1uXWD+0NRtZbl5XYgDJ4VQScDJPbpWpDrFzpmpi11HVbjXWnuo7N7iC2SCC0kYkbQRyzE9QM4wOlN1/xFba34S06ATxxX0+oWkbxgMoUiVSxXcBxhSR7fSrfxDutKi8PwwWl5ZxyQ39tLFDHIgIYTqcgD6n86mQx3hdfI8UeKrMZKG8iuBx18yFcn8wa6NXgyCvGznGcbv8AOawNOEa+O/EDgAq1vaMpHI6SD+la8N1Zvcy2az20l3God4d4LqD0JXtUiaMpgR8RFXOEudKyCOmY5ef/AEYa6iJlOcJ8oXg1y93pEV14u07xBbzyxT2ivDPgEpLGykAcnCkEg5xzge1dBLvCoB8rngs3T1oYiSxXy5A5JCtngcVoLtZ3ZSScZPPGfas+1WRGRWfdgYPHar6ybQCQBnjpTiAu5XToSQeQPWk5AJOfoe1Oww2kNtA6ikJyCxxmrEVbuRxFlQVYMBk+9VXlhy0ZU7sgMPc1duVBhYvgjrg+1VJowCQgVxy2R2rNjK91gMZPMO3YM4TJOPX/AAo863khIjRlKgjp09P5VMHlJaMYwd2SScnilWBwnBVOc8DNMRFb7HlZAmBkHnr9atIoaSMkZznnGOlQtGyO2HU7hyMbelOJCthHJweDn3pMDQ4FQ3CK8ThwGUqQQfSnB8Z3fpUbtuVvvYPABqugzjtOvrrw3awaZrNjdzWdqNlrqFrEZVaMfdEirllYDjOCD69qv/8ACYeHtgzfSB/T7NLn/wBBrd6EBeM8EjpUXnx7wDLzjoOtIDhJvGOmWyT6ZfaXqt3pr71+0QadIyPG38BDAHdknPGMD3qHQtSvdS8FWNhJ4Q1a9VY/KEspjt8hGIRwWYMGwFOcZBr0BZ/NZCpKdeWOBxmopXn28MzK2ScAHAz2xQPoebNb+IY/EH27U9HimV1gSAXWoDerxM7KSUTB+93/ABzU3iLw14se+t9Y0bTdNs5YLj7ZJbi/dxLJjBKjywFZlJU9jnkZGa6jXtPW9I2zSwgjBYYyvXDD0INaugfb49NWHUpBPcxfJ5qjHmAdDiqugucNqviDWNd8IRzWEOmxjU5BYiEyyGWKRyVZW+UYKgMT9K31i8UWdqLSxg0eFoUEaLHcSBIwBgDaVYdBWbqXhu9XxCNX0Ca3sw07Tz290m5FmKFBKuMc4djjOM8+tdXYRm0tltvPM78s8rnl2PViKmw2xmkNqsliv9tRWkV2Dz9lkJQj1+YAjvxVkPKEYxhHGcHA7fWiRkRczTjLdQKTfHsCxqcE9AMDNKwgclNoIIU9SfWrycL+NZ211wWjDYOR371ejO4eme1NbgOPtWF4gGdf8Og9PtchP/fmStxs9axvEH/Ib8POxx/pjqPxhkq3sJGttjwcIOaRlXjgZHQ4o6HGePam5APXiloMCB1xzQMY9aCwx7elMO2kAIoJyB3pBNE0zQiVDKq7igYbgPXFUtb1e00TTZr+7kxHGuQo+857Ko7k1geG4NVdLq7t0jt76/lEl1dzqXROyxRrxuCrxnIGSetMDrPlAIPQ0WpVIiB03ZrltZbXdAtTrMmstqNpA6/abaa2RcoSAWRlAIIznnOcVV8S23iOx0/VtXHid7URxl4LWG2RkUY4UlhkknvxQNI6bTtQOrLfFbdhaxyNBFIsnzTEcOR6AHjOeoNUNX1SDw/b2Om2tncX13MfLtrWJizYHUknoqjuazbHSfEnhzw3Ht8TWZtrO33NHLpe7AAy3KyAk5zWSIdRfwzdazfTKusalGiNLDuH2eN8eXBHnPJJycHufamFj0QgEAnK8dD1FYPgrm21aQn7+qT/APjpC/8AstbhyEwSSfc1g+Azu0i9Ynrqd3nP/XZqOgjf49TTG9zSgdRnNISM0gEIHJ9qYcHmnZFJ9DTuAn403PNLig/lSAD9aSlpDx2oAPakI+lIDk9KG5PtQBvYyeamUHaKiBxzUisQvAApFDy2BnvQjbqYmTycmpRt60CYHmlA45pNwPQ0ZpgNCjGMYqpe6jbWrbJXYN14GauHpVSayjkcO6K+OKTEVRqlqAW3Fh6kUqazZdy+O37s1ZNjAGH7hGGOSaaLWDcQ0KqB0wtFhlV9VsvvHfknoFqX7dAQGMbqvYlev61O1nan/lkAfXFSpawMB8i4HqKQEsMgkQMhyp9qcwBXDA+2KY+yNdvAHtQNg+cM34mmIgvNm5CjYI55p2SwBypOOe3P0qC6YvKuSCKkQt94cenHWktxslUKF3N6+lE2wR7gDmmFz5eHDNzwdp61HkkIr/JnPWqJIYmcoF3fLnqaGt902TKCQODyf0oSMqVIlzu7elSqp3jLd6BhGWYgPLuz26CmXs237zEqCAKeyDzhhgc1DdK0fQeY3UkHGPzo6ARwPvuP4zjpjtV8TSoG+U5PRm/wqnZSObhSVIOOrE1cdBISWBXr3pIChIjOWZULE8n3q7DJKo/1Ryo+UMcDNVIQFyI3ZTzjcCa0o5WMIwoOB82Rg0AZ11vNyHdNwXkkE5BP86tWQYMSJ1Cdlxk026lRXOCAWbORzxirFoysu5EUKDge9HUfQyfHUsY8Jalub/l2fI/4Caq6C8X9laYr+Zu+zR/dUnHyD8KseP2LeD9TJUBfs0nH/ATUGkD/AIk9ntYA/Z4+n+6KV9ARrhIYhvQ5UnJyf09qRrkFMLtfccKCegpI4JGTcSrEDJAHNQeU58sGIIhbIOMEfWgq5ZWVZUZhtXAOAGGM00LG0QU5Y5OFDZAoFvCUG0oxboO+fen+UVSNQ6FgeQO9AakE8ZcrtwFHXHb2wa0rYMkKr5jhQOp5H/1qo+fIWwUJAPUnFXJGeUq6EpuGCpOaGTbUlMoLHhm2gcdD+vahJEI81fkBPI28n2p0cag8nIxjBHWnlF3E4RRu5PtSuFiJeQzIyq397b+lQyw7ggeQsSc+uPxqc7W4yMc9D1qGZ3QMVUKCODkc1Qh6PETvAzjgEUhLbmYOAnUDHSmQT7ocOQ3YnGO/anl1aM/NjuAe1CAbyDgE57HFG35mZnAPoO9MVyJRtII7gin87sMAM0wEDLs+6CfWmzjkBRtJHPPWnMyLgDgCo3kVnIIJG2gCtCy43OwVxxyelDbvmbywwx144ok2eTsJyA3Q0gU7gUAGByAcZqGrjTsMO5Srlnyo5H9Kcm6OIbUw7YLEd6TC5+8QVPQ01iuMunI7gmlylcw4tGJPlUlu9RvlgUXGeSRjpSFQRlV/rikICPuIJYjGT7UcouYaygzAiJgWxkg4GKdLEvO4SqX5Hze9NwWdJDEVJBOM0so4HPORx1xVokjCqH8za3PXc3FGYmIyACBwQeDQyxmTcFDnHOR7U2VA7AkAEKMHqMUAPaTChvnH1HFQgYLDggnJ4xSncp273Y46A5HX0pFkHT5uuSDz0pgWEXJ5HIOcgcUrHcnLkYzjiq5AyQXfI5BBzzQ24MhUscjHzHtQIfbsSDtdCM9xg1MX+Qg446kdqgUYQ52hhyD0zS4woIILdfloGT2zAjZyTyT2qbJIBJHvioLdy0R7Z4P0qRBxt49/ekgY+fDRMOnHHGcmq8DF41CqGUdCalYfJ8uM4PeoVY7BlCADx2oW4+hISy8KMHHpSjcRtZhg+g6UhLZGSMY5xUZmYbhhsrjnb2qmSgbeSyqVIJ9cVmazoOiavLaPqlmtx9ndjGGPynOMhgOGXIBwe4FW5udxYr16g5P5U9ZIgPLXJ54O3gUASW7RxW6JHbpEqYVQPugDsAOlMk/eSrlSFKn6nmhHADO3CAntTkKkMMkEccdqVgY+3C4bbu4HHHSpUZlYiR8hiOnc0zfuJVzhgvBFOSfEgRTlducYxz3/AK1T2EYGsJNJ4w8P2RhZYY5Z7veqnaCse0ZP1krU8V6NY65aQxXlnaTCO4jkYzRBvlVgSPxxitJmLNtyMg9qbLgo4LHHU846VMhnB2vhLRR4k1eC0gurBEhtyn2G4khwT5hOApx6cYrU0zwpDb65FrP9r6u93HH5TCaRGMiddjnbuK5wetatvb2yahdTBWElwyruzzhVA4/HNW5GCgMzAOfuk8GoYXYTLMUXEpUDkqQAOvSpl2mHc5aTHJB64GapuivErMWDk/dJ6+9WVBkZ0UMx2Dkt7dqABrlmCMjMPwzV9GPlkNjn0qi4+RWA25QAj3qzC5YdNpA6ULcCcEE7c5GPSnDCndztbOOaqASjLDpnp7VKCka/dDbTznjFaCJJGTDAn2x0rMUfvTIE3sw27T1H+cVoY+Ug49M56iqWQpUuGGAcAd+459ah7jFZQACVUEcE9B70bsOpBGP4jjg5wB+NRSsCjIWKMAGIJ7D3qJZYjL0OTtIII5GfagLFkyjzW42gkheO/PH6VXj8znKKQPukdAP60lwxKeWSGdZRsIHbt+WalUZxG/GemO4FIRdjy0aljjNPVyBhecdCaiib5CqHBHTmnIJVQNkY7Air6DKsjsbh45A2w9COgHvULrFGQzRZIXg56+uKfdGT7VlGUsV3EdKakayJ5oZk25+UHg1FwF84CBTtwhHKgZqNZ/IIQ28wU8Lx196jLyLK485CNvKAZBFPE5itvMd9sZ+VE8s8e59uKdwEbcLcqfwwM/gas2xBijB5boT6VUjlUuVWVDkEjA61dsgcEHnJzQBBfrhldCNrHnI61SgEZunztLE44PUdq0b4YQNnC5wQDVCWIhW2rnJ4oAsPdQCVYnIUAkHjJB7ZpZJkZV2uSp4PPf8ApUDmQuyMpOAGySe/anLGj2KEv5Y5HXqaBhiRlCbfcHPFXbIsUO9SGXg1VVSsQxznBBzUtjKJPMPGQfzpAWwTjkCuf8cP9nsLC95H2bUrdiR/daQIf0augPqOKy/FNg2p+H7yzjAMjxEx/wC+OV/UCtHsCFkdkuJCjcZxiolJD7scE4xmi3mju7eC8QbfNiVnU8FWxyp9wcintz82R2IPtWaQCM5b5SORk471FKWLM2SMDqTinTHMgbG7aPSkIJfDYweSKQHLWlrH4l18arep5um6fIYbKJ+VmlBw8p9VHKj6Gu437jkjmseNLeCBYLa3EUMfCpGoVQPYVflnhgsjczTLHDGu92Y4AAqluM53xrOb5V8OR5abULtICB/BCqh5HPtjK/UirPj6QeTp+n7c/b9Qt4cewfef0Q1T0m11W61CTxZbmCOa5URQ21xGdptgcjLDlWJ+bPPGBik8QxeIL7WtCuv7Gh8ixvfOl2XysSCjJwCo6bs/hVMEdo+Nx96pahZR3c9o8pJS2l85V9XAIX8Bkn6gVbP3ieMGo2YE4B4oQhG9zXO+CWAstSQc7dVuv/RhP9a6InJ6Vz3g35TrkZxuTVZc491Vv60+gG5kg80p60jcmgHFDQAw96a3tTmPpTPWkAClIGaac5pc0JgAoNMlJUbh1ozuXOabACQGzTvxpo60hJLHb2pAdHkbTxTlxsqNCQOeeak3b8YFIoCQOBnFNJPrT2GO9McDGM0xMVGINSkj1qA5/hRsU4syp8w6+tAMfkNnmgMQCGbHpxTMEDjqac3QADPrSELIxJwOgqvc3IgKB/mLHgZp9wwhjMhcIo9ayQBqF6sxZjEmO+KANxPmjzxyKopey/2kbQAeXjr3q2nyjg4UVl2QZ9Xkk9OlDGbDJg54NI+3GBjPankEjg1DIDjqNxosIqShhLg1Oh2qVyMj1FQTblly53DvxTxtAAYcnrSQ2SEHG5nbB98YqC4ydwJJA6VI0TYG1l9RSSEmLdKCSOBjirJIYxiLtnNSsu5FUZBHWnwkGL7vPamASmQncDt96AGrujlJ46Uy5DS5eIESNkYPQD61KgmaQklQCM80pmUEKZYww7Ad6TGV7e3mijLySbyowCe1WHLyQ7o2HHUHvTZFwAHdWzzgGhgGViH2sATgccUbBco79rBYY2ZjyCTxWp83lAy9T6isyHdDIx35UnnI6mtCLc6Ev8oPTnr+FSBBOqbnKx4bGe3NS2TMIVGzI9R2qCWby3ciIynOMcDHFT6fIkkIKklgTkMKYGV8RAw8H6k5IJ+zvu+XoNpqPQ/MksLUopEaW8e3vu+Uc5o+IWIvCOpZDf8AHu/BHfBqzoa/8SizY7uLZc4/3R2pMqOxYikkhkYs4U46lsU0zNKXZSrccY5BP401I1dizQyMD/GxHP4U7y33DyowBj07etFkPUcrxMNm0Ag55JHPerUDOpGCpDfNjJOOOgJqpBayOrM04Y9Om3P4VNGYYxtlkLMFO5Sf5UgVyFW33p3g7uvA6+wFaa52oUOWwMYP9Kx42jl+UEr83XGeP61qW4UIBz8g4HNMTLKyKU+Y4J+U7j3piStvIyqk4GCvB/Go1ZsklAAeTkZpNrHOzBGRjJz+IpWFcnSXJPmFSedwVelVLna8iyBwOcDP88VKyKsOCpwP4j1JpildpAU9eDgmmG4iFUTy8LIT8xbBFKspZ9xQKeQNtOw5U7Q5Gcc5A+opuHj+UDCDtnAHvTQh2GZ8swHoAetI8jF8FzycAdcVEHhSTao9s7sn/wCtUgaPgjA7t3xVCFXhm+bkVE5cxufMA7YpGZizKCSPpTSwbOCV9yaTGV0wozubk8808BdmRkkc/e5qMMTwBk5x8wxTtjFssVyVwQPahCGsSCCSWPRRwKjklnZdoJQ9uM/hS5VgQSfUgDBoHmFcHHrhR05osAodwmSMHPQGnMzPKVYHnuR0pqt2U5PP41EWOCD5mCemDQMkVmMj8kKBxTBGipje5xzlmJprllDNkFjgdOlM3YG3knHU0gFwSFIw2T65p0yk/KCFjPr1z+FRjBlVckZHzDFKck4GPqKADYVHBJPTnsBTdmSWBYYB5pxkYIuAeOWyKNgJIVug7cHNMAB2yb8tx0ApoUnceue23FPXggsP1oJCk4Yc993FAhbfJyqjIzgDpT/KG8MoHJ5AOKig3AFs7vm/g+tSbjkfKR0wc96Bi2xZQ4OCVYjGelTjJwWHBHAzUFuAskgOAC3I9aniwpLI4254JpIGGApIA5xxVe1aUgLIehPTvzVlWyc989qijI8yRckbTwB2oYxy8gqcHHOSeKazKSyh+eQfenFc9Ac471G/loMkZIGaZJXkWIuHDk9BgDGfc02EshJIzkckev8AWnSghi6MowvYdfalm2EbmGwLzz1H/wBemgJSxyBvxnoCMA1GpLXDhlIAOck8VHmFjsLNuBGCcmpQ/O7qijkleopiHMEMeQ7E56Z5x/jUsEircgoc5BUjt7GqzzIiloyo4z83ftx6VPGA2zIK88c5FJ7DLnAIOdpPXFEgyhDABWB4PpSMAF3AAjHHzUmSevAA45pPYCrcLHvQvwF5zjrz0qGZY5jE8UmTC+CCRg1YB8zIwBg459aimSExbG4OckrwDzyagQM/3p4sO4Y5I5O3JHTtVoNEsqnBySfmBznp3qtBEhjc7clucL0H+f60pKxWeD5e5QMZB+UUXGXSfM5UrkYJ96njZBGrBecYIB5qhHPAy7vLKAfdYHirVk6yWyvuU9sLQhFrKmMgDOPfFIBGuOOB2Peo48FgMAH3p0u37u7Of0rQAEisfmx7VRlOLoxtGdobOQeOn/16uNHEGby2Untu7VUuJFUEP85I4bqOtTIYyUQuoDQF+oOTj8arC2gjw0EKEsMEntz0qSR0SMNI5JAwAo/pUQdvMAJLM64Ixx7dKgRON6uVKgKoyo68U6Ehod5dCD0KHrUEkiLNFGfmfaeQfl/CkgLSE+XEi8fN1/QetMZftHc7lAIA9KsE5Yc544qtp+BIy7CmR0NWWdFIwuT6etVHYGVrpFYqr8HH41BGshI2kbQcHPpVm8Py72AAzg45qrIu14wqlmY/MCOPXNSAy7fy4nwOQ/QjJxj2qJWV/NjY7YQMAt1Off6mnSqzs5RzEJfv4XoenUfjTlt4UlKB8KFUg0xjIGV4skD92SB9M9qswP5czY6tjHPA5qOKNVXY53F+mFwKItq3K5Hfb34pWAsXjBIXLqSMdueaz8tt6ZU1o3C+ZGU6bu/pVAR/Ns37nIzyPagTIZPN8wncYiSCAOelPBeV/LLBlVfTjNMcu48tiXAPII5H496iceU6ncfLYAH2NMCzB5rExu2SvJGOas2aBSf3ez+RqnvaN/NjByeMY64qZLmNMEswOcUDL+M96F64FNVuSOcVS1vT/wC07I2n268sckHzbWXy3Htn0q0wJb2FnKnaT9BxWbNeWdmNk13bQBepkkCgfmax73wRZsoe51vV7p16edOJP0IxXN+JNK1jRrFY/DOh6ReXDyqBeT28atGp67hwCc456Yz7VLGdXP4k0OMs66taTL0PlN5h/Jc1Sk8a+HoAZbq6njiz957GdVX8SuKg0rRfEc1ip1fxTcoSMtDp9vHbqvoAdpY/nUsHhLQzIWvIrjU5/wC/fztNjnsG+X9KQaCjxp4PnIZPEdiRt6eZg/l1rC1DxvomtaxDZIl3daVb4Y7YvLjuZQeAzPtUIvU5PJrpdQ02Mqum6VbwWKkAT3McaqY0P8KYH3iO/brWzo0ENjapZ2kKw28K4RFXA+v1oQ7oxbbxJcX7+XbXvh2xXsZdQWd8f7iED/x6t2zR/I3NffbSOd4ChR9Av9c0XNhYXOReafaXC/8ATSFW/mKzbnwl4dkVmj0qG2f+9as0DfmhBqt0I3UYle9NYBTmsKx8PtbRn7JruswjP3XuBMB/38DUXOn+Jozmz8QW8o/uXlkGz+KFcflTQG7v/Kuc8LORr3iWHPS+STH+9Cn+BqxBc+JYpYorvStOnUsBJNBeMuF7nYyfpmqOlf6N491qEnAubW3uE99pdG/9l/Oi2gWOnzSMoJpM0DrSEPBwKQ8dabj3pSOOtADSeaaTzSjHY0MoxnvQAyTOMetMjOGOTUzAlfWo9uCDmmgH9RilAweOKQketAGG9RSGdEg3LjNLjbwOtRhgB6UoYE9aGA8Ed8050AGRSoQRjAyKcTkYNICLIGMqSKCy5+6SM96kbhOaaq5GaYEZZwcFePrVKe9uVZ1WJVA6MSTV6TIJpoAcEbc0hGPAJb6f/SLj5B0BGBWzbW0Qi2RqAB3HeqGoWXmIdmFYcrgUmj3ZDm2diHXqSKBmpJHlSv61k6KrHUpzghcnBFarkeScEn1qlpIJkkIYjnjmhgam3I703ywOQo/OnDIBoJwpPoKBFGaJvtTBhwenNOKKAMgk0pLSNvOTzipFBB49KSQ2QqhGduc02SPenJbcvanSA5KgnB96hljdYdoYgeoPNUSKgbGFyPxpqSxQsQ8oYnrxQiBVCq7HjqTVGRdn3vmBPc5oegzTyrNuTcSR69aHQlyyjr1BqKHLxKC0i4xyKlmcsThTz3oEO8qMqrbSGB5PamzMzRuyMemMY7VFNkKqu/3gehxip4F8yEh41GRwe+KdwM8QyzFQoVlB59BVsW8OQHlYfrVO61fSdPZkutTtYm/uvMoP5ZqtB4mgnkxYadqt2p/iisWCH/gTYH61KHYuuieY0cKbsdxVqyx5SGRJATkDgmsC9vNbZ91n4bIZjk/aryOID8E3VZtV8YTKoP8AY1hjgFXknJ+owg/Wgdip8QY7+60W6sNL0yW78+3kVnNwEZGx8oCHrn6itDSbe4Gn2kJzGUjUSJ6EAA5xxTLjTtdkYfaPEaq2f+WFgiH/AMeLVRk0iecsLzxDqr46hJli/wDQFBoY4m08TLM7zFJEx8hVsED86Yt3DGoWW4jhRTwSwX9c1hr4T0AjfPDdXbA5zPfSyg/gWx+lXo9A0ZLZ/K0nTlYDgLbJnHucVJRDfeJvDsFzmbXdPQddguFY5+gNMj8T6M5drd7u+BGCLWxlk9+oXH61chtYYz5cUUMZ44RAtWX8yMugLtt/iPTmixNylb61LN8tv4d1hvRn8qIf+PMD+lXGvfEbIq2/h22Tj5Tc6gFP47Fb+dWITK0RRQGAPG4ZANXFfylUyn52wFHYHvTFcxQvi+Z/395oNmufuxW8k7Afiy/yqybDWHBEniWdP+uFnEg/8eDVaa8JudqQ893I6VLE7PISeR3GeR70BcyZNAM+Tc+JtfkPqtwsY/8AHVGKhk8N6UEZpL3W7hkODu1e45/JwK2pgrKQqn5umT796r3BkV0EcaEntu70BdmbJ4X0acnEurLt6Y1a56/990L4dWJ/9H8Qa/CxGdrXpkA/77BrWgLbNzKEY8kgZFC/e3F8sBznpimguzEktPEdpIk1vqUOqopw0F7CI5CPZ0wM/Vau6TqkGp2zyW8bRyRN5c8EgxJC/wDdYf16EVcaRnm42n0561gXJFl4+tZo2Ai1K0kjmC/xPGQyn64LCi3UL3OgDDBzgY7ZpkjqFx1Yjs2Me1Rh0VcghBn602QMVJXaSR3oYhFmHlkKQHIzwe44pnmMUG2Q/TPJPpUVuoWNwyjAY9Gziqly22R0WTaMg9cfSkBofMXbgBVODz+pFAiZWLKxUnggdDWaZo1XagDMW53Nnp3/AEqMzMwLbWjPc78fpTuBqCQK7qQxx1yMfrTdwJ+8Q+AMbu1Zkhl2F1cplsHKk1FuIni3nzHY8sBjj8D+lK4Gr5m5sryWGQe1RsxPzYUkHj5uKRkCYL8Htg9M0xPuMwYEZpgCM/3pT17DgVIZNrbcHP8AKoyEYhiSefSmFzgqo6enagCwZMDOSKQFSATJj0+WqrqzDeGKkDkY71UZZZQBmTcrbhzgY+v9KLgapkO/qQMU08LnBXP41SHmpKhaT5Byygnk1byAygEkAZyRmhO4iW1IV944bO4rtqZCTuJAPGcCqaAGT5gq/L1qZJAR1Y4b6A0xkluWRn2gZPzbTVgSO2Mg8elVIpD5wUY4Bzk9qnSVG4J7dKSGyRTggD7w/DiooSwaVWUjLZyaUNtGehqAuwlYhgSwzlvXNDEW3faecfhUSvlt2CFqMNk/MFz607IC/f8AlI60xCS43bUJHoaAmYipySOoIqGRiJlQOABz0qV2KDBC88HnkUICKSILGGUlscceuKakjsP3hG1cHqBVjzMNuTGw8YxUMwjcHGScEEHpTAdGC6ZREJIJxjgUqOCPLYFcY78fhUWxlA8ocnsD1qZyNpZlw3p/Sn0AtRsoQLx64qUMQu4HA96rqIyVDfL6ZPTinLuUbWBwTxjrU30AhLxiV95wd2G3E4PPHSmiaRGbzuQGG0HAAHvQ8ojuDCBhnO4kgfzpksh2uWjPK5y3II7GoAtR7mDgbPn7AYycCnCSOSMRuqBl+7kZxUUbxuAq7BxgMR1796d5xTZLJAvzH5u/HrQIDKoBYHLEcJ0B/DpVrTynlDAAPpj7vpUCi3YjfhAFyBnk8f8A16nh4kfsrc+pP0FA7FhjgZHKg8+9NG4LubjJHU9BSybGXAZlPB6U5dhJVQW9RjvWqENG1oh1wffk1VuA6oNqckY6fpV2VWHzcjnnHrVedwgQkc55NRICjHJJLmKaM7eqsVGD7H3pjFopM+YqBCAT/tdKs7yZdnBycjNLcfZ2gbfnBG4lfbv169BUgVjGkoi8sblPzZ2/dP8AWnFZ44fnOQDwTgdegz2p0SKqlkY+WeA3p+Hao1wFG9pDGWyvGcfhSAls5ZI7lFZgUkG7BPPrx71pfKBu24x0qjAE80Sgh+MBwOlXHO0ruPBNVEZFcAvC+x9rHkH8arESFU6kdSf4vr7Vb3CRSqggkHFZ0TfukiYlmBAU/wBKTVmBMFaQPGx2g9dnGaijchdqLhkPzbuc0+FVEjfOvzc/T60efGHG4c45I6UAhS24KHIGMgDtio1nT7QATGQGyeuc9sU/ztwUqEAxySOaYJ0c8LnDcDH50DLzE7ciqLbCTnKlm/WrYbcOq8eh61WuIcSbskDvjv7UAQsixMxAY8dCTwfWopY1bdGdzYHBPv0qQrI7/MSq5K4I5/GmOsikhZOV4I2jn3oEQRyyFQIl5UYKsOD71OzBcGVVGDjjvUUgVXKgA5GOOOaUoVCF33N1+lAzVj2OgwcinkKMcfjVW1JKHIx6VYYjAzk+lWgI7lFKE46jrmssgq23d0OCa058sBjgniswNH5ro/ysDwSeDUsCnKs1pj7IvmpyWtyf/QCeh9un0qW1uIriJXiEqEEhlkQqyn0IP8+lSoQ2SCF28Fs9R60heR4iV8t03bVIbJIpASR/M2Xbdzx2pInBmG18+ue1MgPz4xtZTwc4zTifnDqA3GffPpQBd5zmlYnk03cSvpntRkkYqkAxFIc8kZ5qU9s5qBxiQHd3qwrY60IBrKMZGKx57OZvF1rfJERDHZSxSyY+8WZSoH/fLGtnd6dKQ8nPancCJQRSg5NOIxTcAGi4DqQn1pCfShs8YoAgPyzKM/KT+VTucDimFSckdaaCc4NDQEiE45FBGTQvvSii42MKrySeaRVORzQw5xSdOvWgRvO2Rj0oUnsM05gNxFOjUgmhlDoc5yal+YimxbR3zUh56UhCAHoadgDpSLxSOT1phYUqD1puzBo3HrmmmeEcM6g+9AhHBIwuKz0tJE1BZGxtYmr5uIz0KmnBt2GXbwOM0ADjEEmBnjgVS0GOVFkMqlcnjNXo33glsY9qWHktkYxSAlYr0prnAxzzxQSOlNlXdGcHkdKLAR28u93jGAF+7x1FOZvm2mqcKlnfBIx3BxU8aFWBY5OOMk80IbHtjbyKrT/Mu1CQx71Zbr04qrcqXICYGOtMVxCWWNgWyVGOlZvmnzAu2Xk4yF4rTwRE2W6cAetU0Z97DYWcnOSeAKTAuQBFALblH161MXRu30xT1ZGUjcvTA4rMu5nW6VAPlHLbT0p3EWpFU5DkEDOMCsXwbqF5rej30+p2VvDF9qkigVeQ8SnAJGatrJciyupmjCBVbbu9MdTSeFI/I8OafECqloFdiBwWYZP86EMt2llptmWe00+3gYjrFCq5/ECrCNKYwWUqpHTmnOJRGEi2En/Zzj6VBcTC1iEl5cpBGeA8sgUZobAr3ahyQocfN61ctlDKCCASMDnmkSNcjJUj165qVDlt6uFYd9vSkgIbzzI8BdrPyRiqBEhbaQFA53jqPyq7etvYjf8AKF5Odo+tVFhURDYrMDxkPnnqTxxSY0JanBZAxRSckk1bh8jh2k38dSSB+VUhaSeYGV2TLYUsM4qa6l2YUAM/AyR0NItIkAjEWWaRiT97A/SkVzcndAGB6DIxgD+dEyW8kCp824ctkUy4kgQeVHncVxnaeAKZLRJNmBkYuze27AFTXkkcrRSSklY+uCQMfnzVEoryfOULH7qg84rRRYTEsDDGF9M0EkT/AD3DMRvXqD0pEkKTArg56nHSua1TX5bnV/7B8MmG6vus9wDvjtl98dW56dB3rJ1nw3Npdm+uXnjbU4rm2Bk81pB5W7su3HIzxgYz6UFJdzvnkXIbIyT29aZJFuxlSc/7XSsyz1UPb6QdRUwXl/EGSErltwTcxx2AGTzV4xqG3DIYnAPc/hQIVHlAJCZUDp6mgnK5POevHH+eaJhMsJZCiAnkfxfWnJ521fNI3FQFHrTER+W0jKC21SDjHFZGsKF13QmUji5dQB6eS/8AhW0McEx72z2HAFY+uMo8TeH4SVQtJO+D14iI/wDZhTBGmFUykFTg8ketKrA5ZGyD0OehqTgtx83b2qElT8gAJ5wfSkBWT5fmwRg9ecVUv9rzfMDlDkDt+NXFKfOMggccGqM2fPLkgDHTv+VICtLNKQZUKFMnzBjrTN+6PLcRjBLKeW5pTJvB2gcfeXsM1ISqoUCMwUZ6ZBNA0LIYjlcsADluckfWooQ6tvU7lMn3cdAOlKVXeSxVWYAjA5z3FRsyyXIKCTCnk5wGH9aANCSYZLFtoOODzxUcbPwpAXA6H/PFNliDSKycEe3b0p4kG7JzjuAOKlsaHBuPnGOeg64ojym8oWO49R1xTCFQqT8rDgDofeokdt5ZZPlz0Ixz6ZppiZNJgpngDqRnmq8YXeVMjM3OAq9qeSSSTtwRyD1NRSSsPkY4PbbzxTETD5pApVsY6E5xUsjybRkk85x61CX4zwSTkDpUiuhC7ucjOAeKEgFt2UzBW6AelWGCY9ee1VFdvtAUgHI47AVKzNuAACr3JNMSJFGZAduMjBOamyVcDK+hyP51XUguCeQemPXP/wBap2GEbaM7uQc0kNjyTyuCB24zUJZZJAQCT34wBTgrFQzHnvioZWXzQoBzj6E02CJQzBWYgH2xx+FIZVA28qcfWmsQBh2LDp1oPCrs4x69cUAJOS2xV3/Ke44IpZGPk7Ixuz3zyo+tNkk2oRgsD2LVFtZS24Fckce1NCY4hmQGTOezKetSwGQqRuVcnByR3pqKojLOd568N0FJKPlCx5+Y4YEDn2oAsqoEYBd27nIzk05CvzP0OQSD0x/jVdXYQkJng/dB9KkdgWAwD3JIpiLSOjLj5j6Z4zTpMKd5Yrjjmo4mQKgY9AB06AU/OTlySpHC/wAqkZWu3KThiAeABnj86bId0ikKu7pkjpmnTojSKd5XC8vnPJp20LIGX5sDgn1qBFMyTLds62qMqcA+YTkeo96nW5uGJLwAr2Ac8Z/pSSNEJChYxsTk8e3NLcxOSvkxOVwMEjHPp+ZpjJ4WklhGWXcSDgjGKsQMS5RiC3Yjv/kVUxOFU8vLk5x9D/8AWqxbEeZg7+Rg59fwoAuOzfMc49yMZpUkG1Tk9OabnO07WAIx83alGDgOw47CtEA+SMvyTtHfnmqV5t8rbIH2jncO3PFWQRuzyCADxURlc5VccDB47VMhFckqFw0OR/ETyPwpkpab5Y0Vg/AB4445xTXVFHmMocAZODTZBIU3Qn5lIOBzjJHNSMsnzEkMUXl4IOXJPPfGKYjs0ZVykYIx8uSfTrxUUHmyRxR7FwwOH45544/WnpAqx7597EA87s/pTAsCMbFJUEKMkbquMSY89s+tZKyK285VY1GATyT+nWtOPb5Xy8g4J9elJbiFZlGQFOOORVNkCOc/IvJwOPxqyzbk2YxnuKoSgxSMSSzg556U5DC4w0XmxOMg859utMjUnnAPqSOPwpRh4mEkhVOCQD175qRVJiVVZCM9B2FIEIzRCYbI94PHI4B/CkcCPJUAFzkcf1oAKgCQjcTuU4oCNksrZUnHXAz6gUAy3aNvt1LYBI6Y6mo5x8yA4JPcnFNg3SQgEncCePamXu5Y1ALckAY60XGRzSMqDY4+YHcR3PtTAMqNnI6kk5qeIr5ezY4cA8Zzj61BiRX2HGDz0x+dAhr7AmDgvnPIzTV2SyL8jqT8vQ8HipCP3eRtUHk5OfxpJk2QAyOV55ANAEtpISCGYllYg9watscgVQsHVw20MBu7jFXifTP4VURjJCAwAbafpWfOAHJKKxz681oKcFjnIFZ17hpPlJHuBSkJDN8bREbdmcjjnpUUhhVQInkznIwv9KlRCHLjBRvboabl48cMQBwQv50hjGYkDe8m7/c4pqMEHAYY5JNIZomKgs4JGelOndDDna209Ce9DAvWrb0B61Nx2qjprJsYA/L2qyJOeOaaAZcAHBHY1OvKg5zUTPkHcOT6U6FhsApjHn2oA4oPPFL0piGn3o69KDux60dBwMUAIQcc01uvWn5z0pjgjnFCAaSQThqjyc5p7L3xSdsUbgAJ60bjTVJ6GnYoAF5OTQxB6ikIPWgc02B0W45BxxUue1RliOAv405fU0FEm3AzQMnvRngCmZKmkIkGRk0E+1JnPFO28ZzQBU1GZobWSQZGBWJawNcW73DSHnJBNamuymO0bC5/DNVomf8Askl0CjbkcYpAV9MsI5IXkFw5Y/w44FPhM1tazbJGJBwoPNWLEldM3AovfioWASzMjEgMc560AEFvfyQiVrooG9Kv6SZMuhl8wjqTRG8a6coyPunmoNAZcytGWJY8ZHFIDZRcDk9aHI2n0oQMR8xqKcEDG44+lNiIUZdxXgVOCF25HOMD2qva+SGO1CTnqatcYyWGTQgYwjA9z0qrPvD7du7d0AqwycjdKcD0qC72KFaJjnrkVQgljYQthdrYzmqFtFKqkzSsTngD0q1LLiNnYnAHXPeqkEkjyZXac4J9aljRbj44xzVS6jDTFw4ViO5xV6bd95UGfrWdds8ZEkpijUH+LnP0p9BFe+H2bQdQlndT+6fJH0OK0tP2w6bbW8f3Y4UXOPRRWV4kkVvDN1g43rtBx1zwK37thBaBMDgAfKKQxGlIA5GCOeao63o+l61ZGz1OJbiAnIVux9R6UsQaSbaWbaTkYY4NR+JZb+10p7vSo4pZ4irOki53ID82OeDii4jBSzv/AAWwltri51PQy376GQ75LYf3kPce1dZBJDc26zQuskTqHR1OQwNM06Rb3T4Jlj/dXMSuEb+6wzzWT4JtjajVrFCz2ltesluc8AFQSg9gSRQNs0tQhmKqMOoYH5h2Fc94DeRdIumZiUkvJvKOOQobb/MGtXxHqUNhb3HlDmCAzXLHG2Nf4R9WIwPbJ7Vh+HZNVv8ARrax8PWywW0cYWTVLhfkdureVH1fkn5jhfrQ9QidEwiKtK84jT+LJwPzNZHiHUH01IlhsJru7uX8q2SPiMsem5+gFQf8Ijp+pM8EktzqbZIutRu23bT3SFfuqe2VHHqT06ldOsY0RFgYxxqoQY4UAYGPShIbkcjbz6/YapYW2sSWTR3rMhW1jI8pwpbGSfnGAecCuiuZY1snu5VJEa7sgbSAPU9vx4qjq0th/wAJXHdXt2La00e0Msrs2FEknyqPrtDH8RTLfT7jxQ4nvop7XRAQ0Nqx2yXvo8o6hPRO/f0otYGzJ8C341zxfrurQNK9miQ29tuzhlALFwD2J7+ld8UWa3MLgyRupDL1H05rlvCECPr3iYxxoNt7GigYKjbEvHtXWLGyjCFSR15oSCTPJ/C/hrwnHfarpN/H/Z2sLeO0TR3DQOYiSVKEEAjHb2rdi07w3Y3jtJeTa5qFonmH7ddmYWqj+Jh91frjJ7V2Go6XpuoKf7S062vSo+UywqeO+M81ws0eo6jei00zwdcW+j28m9YGVLVLmQdGkJ52DsoBz39KbC9zZ0DT7i51GXxBqKSGSVClmkgwY4upcjsWwMDsAOpJrawisp8wA9hiuC1ka1r0+mv4guPseh3F4LZY9MuGVpnPAJYgEpkY4xxyK6PwxZQ6dcalpFtJNKlnMDH5r7mVWUHGT2FJiNxx8pQYf3ao5VUYYlQ2ey9qfJ0G5T26U0t8+CwAPbPanYQvmnd5aZ5/CsHVyx8caJGqgbLW7fB5/wCeY/rWxsbzOGbHTgdKxnXf8RLXJOIdKlO7t80if4UDRucklWXOB2JqGULlQcjI5J9qlYln4yADnPXNRSHDg5HTmkBXVggZXIU9sY5FVbkgzblVn4xj0q2pWVWfaAo5BNUrpm+0ZD4TAxgUAQvu8t5DgYbkqB2qFWUfKMqpYnh+WH0+tOckZVmlYk7emcfX1qJ3hLFDukOeAq4x74pDAynzsLggclgecfjTYCRGPMVCWOBt5xj/ABpu2YhAAqgDGT/D+H4Uq+Y+1Tt2qBtwP4qAaLZbDjiMc4IJP5USF2JX5RgdVNNfeeMA7Bz9aHj5UiQqM4IFAgUBiyshOBxuHI/OgNmJQ0i8Htxk+lJg7iilx3GKc4UMCYwxx2PTFFgFXIQLgHGT06Go5JWZlywBxnA9h0pHIPIXjrkVE5PmqVjY4HB25GDQBYjQs3nKeNvOeoqRVOdu5cdwO9VUY4Cu3zehHFTQswO2MDPvTQBM4jKklhuOB/k1PFIpVQCAMDgmqzSM+3hSQeOlPA8wcSMTnDZFAiXfmdSMEdiD61YjZskEBR2+bNUVADjcNrdAR3qwHBYDJLZyaQywZMKMjnHWq0uGuIievOPypwJRABnngZFRsd88RJIzxjFNgT/Ki4wNwbgU/LCP5lBB9TUKHcBlgc0hwCAsoViD8p5/KgAnLbcowzj8RUajcU3/ADEc8/1pZyqjcWGeAfUe9RLIom3OXbu3tn8KaEyfzlVgip+Q/wA/WnO+59wJAAznHH0qOILvwo+bOcc/zpI8bSWByDjao+770ATozKWw2d3Y8YPWnAO8h3HeqjpxUNqGKnjapI5xwamQhHbuSPmFNCLEB3ZLZyOAGxipSBI/ygKwHI9abAflwZCcnAG3NOXbuLKHJHsKkZWvEAkDsWG44O0ZB9PpQg2t9/cG4weoNFxkkIOSx57ZqHMnmMHjR88bh3NSA6VAZ2D7iH5ODkde1Pt0WPduTDdQTzupk8kUa4Kvlzj5ep/yaYFkiKBW4CEhSeefSgCwkg8pSqOoJOSW9fY+4p1m3lSwqgYFTkkEYHXj36VX80OI2Vw2w49ODj+tW4VJJUEFl79aAL7FgTyAM4B/GkVR3kIYjg4/lTVUkqhYhR8zZGdxqbgntgDirQDELbct3OKimGGOJOMcDAqUo5wUAyOee9Js3fMdu3pj0olsBnCUm4GYyQo5PGAfWlaYFBHl/mP3u2aGyjeVtXbk5JP3uaQKRbsNmQOq7sdffP1qBFdmaE+TI74Z8EOOB71YKTL5fltjcejc44JBoSNCNjSoQc7SQMgf/W9aRoyt6HluQygfKOBzQxiL5sSfKcumCwPf2P1rQs2laFWLBeMELzVXa3zuyAgcgdfoBVuJCsSov7vAyffNAh4HzEFuSOKrzp8/ALluT/hVnGNp4wOM1UvZGXAGzPYN/n605aDIppJFcoU+XIG05z0qN5ZNyJG4THUEdB7Uu8KWI3M5PGOcGidoUUCZCS5+bGMn3pAVkhZJWlZTlcAENuDd8Y/GrKtnaipnjk9ACe1KpiSHG9o/l69vofcVGZVlYozZBGGOOPqPegGXrZdr+Wc5U5/H/CnXKhkLZ244I9eagtGIfYz5Ug4buTUpVAgC7twQnntQMotJGjMpy+3j69ev507zFUKM4UrnbnJUcYpoKHaVyRg5b+dMmcLI0hBwQVwD1HrRcROpZXYZXyyM4I6VDOqNFmJzE2cj3x9ainVhGpDbjxx0GDjFCSuHVCsYTbxk84980Bcs20jlQSO/WrfmdMkdecVkRvsZY8EkHgg8YrUiUBCTwe1NMY9kUsMjOe2apagTnIAVRwcVdydvIBx0qhdFmGwgZPPToKbAhQ8BApP+1nNNeQpGQ0mSTkAilYSJIrB+3SmSu4Vd3lls4z6VIFeeQK5IAVhlV59+9SWhZodhQY5IHoaVULqTKCzE+gFI22J2ZHwvXbmgCxZq4nddoUMM9ashSu7kHmqMTYmR97BT7cVeDNtLPg/ShAHYYBzRFkHHam5BIIDYpm9VugqtnP6VTAt/nS9aibPBOeDzTmJxxTAUGg4IpoBHBoLY68UDEUbW56UpYUwZJ60MMYPrQIGLHg009KMnPWgj3oAYc5zSqaXFJjtTuA4EEUnSgcUCi4HRKVI7ZqRSMc8VAh2knFTRHdkmkMcGXA70vfpxQMA+1LxnIFACEjsKF54zSgClYL9KBFLUb2O3AV4zIT2FZV/qLXEBhWIquO1aGpXFvDMplG4+mKoz6xaI2UtZOTgYUUmMhtL9Le1SHyMqOpYE1NcXLTWiStCY134Ck9anTVUdOIAF6dqh1JXlhjnVWwp+72pAX2UCzVmYfdzgCo/D8bhH3EkE8E1CL8SQrEImIAxwtaOlpJFbEbNuWyB7UxF0KQPvGobkkITjPtUoPGahuidhIIoY0R2jfKSVAH1qQBT1xnPFRwjCcdD1qRVU9aFsJik4GDVVs+Yen0xxViQHO0MDn1NV5AUYcA0xWIbrasZDAZbsRVeFFUbY0C5644qxqEi/ZwxTLZFVVY7FbZkk52g0mUjSjiIj+U/jVC6h82c4bnu1Xo1kEe8cHriqSBjIxdgcnoKGSjJ8WDy9HtLSM7/NvoIyT3/eLXRapIApGxlyf4etYGq+Xd3ejQRDhr8Of+ABm/8AZa37wnZtDbwTyT0Wiw2Qaesu+PzQhA+VQe9T6hEzabcLnaTCw4+hqO3KCdDuLtjPIwB+VaS4lBYDK7SD6UJCOb8KyXFx4Q0yOwcRsbURtcSYPlEcHA6lvTPH8qnnvbfRUt9FsY1mv5Qfs1sCctz80jnsuTkn39axbbQ9dsI7q00nxFFZ2M0zSIv2YSSwknJCknH5g1u+GtBttLWR0kmuLycD7Rd3Dbp5T7nsPYYFA2YuoeHbi/1Kz0a4Mkmmgm71ObZgXcueEJ/ug/w+mPetLUZXv9S/sDTSYYoUBvLiI48hP4Y19HYfkOfSugIMTZbbtxjCj2rlbPQfE+lXN7/Y17pVxa3c7XDJfRuHjduuGT7w+vpVCR0dtHHBBHaW8IjijXCqnAAqK1vlupWjskM9umd87DKFs42r/e9z0+tZSeH9SvrgzeIdXFzCF2/YbSMwwE+rZJd/pkD2roYIo4YdkUaoiDCqo2qox0AFIDBsPCWkxavcaneGXULyeczxrOf3cJAAGxemRgDJyfpW+jFn3Nnd/dLfdpqkA7S21e+R0qWPYEJxnsD3oA5fwZgav4kkduupfdHQnykroizZBKgAnOcdKp6fpos7q/uUd3W9lEzIwGFYKF4/ACrZwMfuhz05pgxX3AmU5bPRsdKilc3EDRPkIykMQeSKcYmX5cgnHY00gxx4JGT1oEct8RnjtNH0q7MWLWw1CCWQRqTsjU4zgdhxU3hBbmeO+1u6gktn1GfzIoZBh0iACruHYkDOPeuhcrsCkA9DnFQybQ/zSHJ5yaGNMML5bEbifTNQlFSTKgNkZO7tUhG3oSVzUbjIYhQcjkmgQ2SRiVxjDHrWPGjf8J7cMTlY9LQY/wB6Rj/7LWnJu81MbcAjK1nWxJ8ZaoSG4s7YAL2+aWlcpGox+YHYAP0qORGPzc7euPWn5wDlchick9cVWmfYgAPGckUgIEkZ/MyQoU4xmqt+srSjAXaRwfT2zVvYq7yzHa3IA4qjf/PLlMbSRx3FICJnnVPkRW2Lx6+9QC5ZlZdpAwMH2xUt0kZfOx964IG/AHt16VWXeFDpFHEpOenbNItCNJ5gYAscnkE98UvnswUKEbJAI64p8joWZslU24zj+VQ3Hkkhgw3EYXkkD8KAZo5VYwdzOyrk881D8jfMc8gnk02Rz5SHdgbQTx1py7Sc+ueeeaGybAAC4YsCwHGemPTNCqwLKVKRk5HPf3oZY2yY2Kg9cHOKSIKTwXLEdeox9aEwY/J8sc5HOCPWowVXhm2hecjvTinU7TjGaRssQ4bkL3WmIVX8xACxyec4xmlQgEZfn2pACG+4e3BNPaRxlduV6nB7UALIHAUgkgdD6VIXcxlS2QBz71Cg2vtXAHUEnmplzgrnJXOD7UxEYwCoVQuTyKsqnPoGHIqAh1VADyTzVoHKg84A5I9aOo+gzYu0gd/WoJ0dCr7+PpzirZyUyPvD271XlJ3KfkUd+uDQCFRF6j+EZGe9SMx2gmTYT0NRmNlZlIJT6ZI+lIkbbVy4YjoMYoEOkRU3Pk5YYJIxmoWRXUYwAMg5Ofp+NTTLubuwx0HaqyF2VsEqPU8c00DJty7AVOdvAYf4VLnMgVQUkP8AEO9VYiqthdpY8k5qd84Z+ExxkihgK8jqhULkDqwPFPMOJAWJzt6cimRf6xeSVK/OCcjOPSpVxk7F2/LkHB+WmgJrVWWIeblTnGCeanlYsnIGOnSq0DmSIBgADg8HrU7lRjCN6YzUgQXAClU3DBbOOcA/0qNTlS5VSUGSB9akuIt0TDLLyDjjsaY3kuAw3bx1UHtUsCQoJAW8vLE5AOcUzbMcGOTBQdN3Ht/SkYsrK4kXC/wjoBT3lOPmBUH5fUd6QhjGXJ27sFeq8E+3tVjewLoy7ChHJIzkDrxUVs0rRYbY+1TjHcf0pI3KMZJAgJGCw5OORjH4daBmtBjygVIYYwSO5pHkA5Qce9QW9wZI1baAGONoNTbeAdzEd81cQJC7AnfuHHUetHKLtLAH+nrTHYFMEZz2zxTGkJxlhk9h0psRXfDO7lY2ByeRnOf50xmCuxCkAgDA6VJKiAElgFfgj3qJg+4Ir/L2OOQagBltvCkso2ZwuRjNSP8AZ2l8tbdSM8ll6kdaJEDTri4URAZZR0B96eypGT8xLjqucDntQAjwlUddzD5gwHIA/GrNoWYuzeud2c5qpJMMDdsAY9DnP4CrFgqecQJQQwyBjB/KmMsllYgdqp3qh5D7nNXCF3bD0qC6RY4ml2sxGMLTkBTt1UpsAUDdzuqOWN1upMumGThuc5zwKV5DIzAqY3U4+U8H2pxMkkjCICUAcq5x+tSgQgQhn8xATvphbhw5ZRuyGYcn6U+OQlipV1yerHJ+lTRyiNmjMYCqpYfLxmhDFgRWlAAPAzVtwGHG4DHNZytmcsCq7eRxV0gFFO5sY5yaAKsrjBbOcHpTXYyOEiCoAcnjqKjdpFmKlcqc/wAPWkYkSCRlY8YIxyAf/r0AOVQ6Es7J/ECT3/wphKo211DbuCQOaeyzMrELk4GGLcVARLgk5AJxkH+VNiHR/u5MgZUdjjg1fiLlNxAJ681nojxtg7m56lv5ir0Db4vugYpIY8BguentUUyq+MhsjoQcVKWPSoyOpxz2wapgVGYFQV5IHfrUU4kyDgYIzUc+5Lhl3N16mkuN2wqHOAtQA7LNLk/dHamSNIMhFRl7c8imvG4VZBKWA5YY9qY5G/cWKoCFIFOwEsbsEJkT7p7dqvKwKDHIrIkiyx3Fj/u1etCfs4MacdPm7UIC4pG08/hUUiAMHz81PTAOciklOVZwMD+dUBLKVznPJpwfioUJMaE9SMmnU0BITx0pJMdM9aG4ximtjOaAF3BVBwKbvz2prNx14pFOelAC8+tOPQe9NB55oyc9KAFpD1zSk8U3OaAE707NAIxQRkcfjQOxvDJGegqXcABTU3A4CfL605VDHmmAoLHp0py+5pfugD+dIFO4d6QMf2pOoobgdKVRxnBoERyW8UjAuoJFL9lgVcLEn5VIwx0pDnjilYCJbdAc7VyPapdi7QAowPanYIGaAQTzkUwERE3cLzTtoz1OKCxJwBThwMmgBrYxjFVronyyQOKtSEDtVW8wI8MODSew0NiOY1PTinr97O7AFMVl2kDj0FAOc5HWhCZMNmcqUJ61X2EXe4ryRnjtS5UH5kC46YojZTKcvj60wK+rOiwZfrkDNV40JdGwpTHAA5NS6ohMan5Su7PrmqsLNJKu3IQdQe9J7jTNRhJDGmOCeSOprPuZFYEHG0nkA4JzV35Zvlc42rwF61nI7zFoAgypIPPShiRV2xDxNo0cbqqRpNJtI5+5j/2atu5ZJAELJjcOMVh2C48bRxMMmGwkPPPLOo/pW/KU4LYQKc5IGTQDIFKLcIVX5XU4BB4rQRikOxlK/L2qnFMEYAbzuHX0/Orp3NFtBXO3knvTQmYgAWVv3wySc49K2bOMhQQx5AHPBxWZEmG3FlY5wABWh5rNHtOR8oGRSW4yy8YC84464NIXXJXDdMcHiq8k6xrt3Njqfl5+tKlzbBRtkL565FDFYmDjdhicj8acC3y5C8+/SqyXkTSlVGSi7iAMCm+enlbijFz1weBQmBZbZv5XO7rmiYjhBx9KrreRhQPmY+9Ohk8wAqMBT60wCRo2DBlJ+p70mUVQpdC3J9xRIVJ5dc98VExB5VBnr0piJTKiscnO7gD+tNb94oB2nA5OKiZgzAswDDoMU3AZfnftzxQAsgzwpOMYFMCjy8NxjpmmyusSnYenqapTXcceQ8u4Ku4nt+dS2NF8p8gO/HbGOtQBsq3zNkcYxxXN+EfFDa5qGp2hs5LT7K6tEXP+tiYZV8ds4z9CK6GRiflRtueSAMUJg0NZ18xdwIbv7Vm2Lf8AFaaog4zY2xz6/NLWjM/zA4BPrWNHIE8dTx7cebpiNkDptkI/9moY0bMjEnHOOnNRSKh6ru/pQzljg/L6D1pgfBwsRYnuelAELYMhYjBzx6VQvy6TZKqRgBT361cBkLsuzkd6z9TVGcAkBgvOe9IBLiNd/EOVH5c+lVU5JEZbAXBVjgf/AKqdC4cDdKVbjjOQaY2wkKMSbiS+4kUihRkwAuCh52EZPJz+Heqkq7pCoJZv4cnAAq0zsoDsRwCMK39KjcoxxtbY4z9aYNl2MFYkUnJCgZPfimq7FlIjbceDzwKN5fYwA3EfXFKXbouTk/MTQTcRmxJnzME+gp0QCHZvZR6gcUiqQR/FntQCeVBx3bigCUE7ip5PY01sAgoBkHnFJFgDLnkcZJoPzAMxUgHjIpgLuYtxyOxBpwP7xlJOCM801WkeTgNnGMnoKUOR95Bx1xQKw4oVKuOoGevWpkDEYwqevzdKrliV3EBvepQ4xkIOec+9AxZShRWJzzg1ZVmUjCjaQDmqDjgknvmrSOGjzyeORmjqBK0gUE5+U/jUNwkYhHl9c85705RkAEqR32imXB2xnbHznA5oYEihyoV5MjqCBn9aUH5tqKSPUjiojNtIzkEjsetO8zIG4cUIQrqww+c4HTPeoFZHHzu659uKmd/lyCQB0PpVcqR1YMOW4HQdaaAezxKysCpGMEYpYgTFgc7sk5PSocHeGWMHIxwTT4Vfc2DuZTnbTEWV2A7Qh6ZwT39qdIWCDPPPGKqpueLGd+Dj3qYu7NkAFcA4PNMCe2zHIQFAXqcnIH0q2GJ4BOBxiqFuSLjKKCMc4/qKuB8EDkqR1xUtagJNld5yvIyc+mKrop3SMEXlNo55qwyo6uufvL3HT86hTfHG4IB4GCB1qGMYwZSFGDkAYxjioSs6yZUkgHBY8j8KlYiVwgkfpghTwDTWSZ1RFLAHIOGP+RQIljMkqsRtYZwzZ/wqHAWVGHQDBAXjP19OacIWjuBwGDd93PTkHHWpiWLKiAcAlj1zxigC7bOgtlCxt/s7hnb681IuDtw2Q3TiobVc78c9MsOMmrG37pPGCcZpoYrxhozio1wWA7jmkDbcndlSRjj9KcGGBlhu68enpVMRDPHGH3MTgjoTTWJbckgY/NjCnH05ou2yvzgbQecVAWRA580hThgDzxUATNsRVCsTt6q3SoLglotyQ7dvcZ/Sp2wEDh9w4A3fyx2pgYlN+clc8B/0oAr2zeachnJyN2V5UelW7LKOoESxocgfNgn0IpkaLDmSNkDMP4s/lToA7ybn24UDIByD7igDQfBwoPPJyBVecO8JAJQ/xBuelS4Xb6k5/GmzjA37yA3YGqewzNBdWMgCsrDaCCCQaA4jYllLL5nJBx2HFTF4YyqiVEOexwagncmMMCHVjgqep981IDXmHmoiDgg5PUipVcZ2lizYyQfb2FNYSRMzQxxjbj5iOfwqOFyRmRSnYBRnj6/560DH7jvLoqjd1bOMCr4JUA5DKyjB7VRIRVJXEgJ6H+VXLQiW1DAEhflOeCCKQEcgYux3BcjjjnNRYVhkBpMkDB+lJfKVbzUbacde1RRM/wA3mZJZvSmDH/Ijja+WPpkce+RTJBt3nO5RjrzQWLOCnEYGMCkn+5tR2JYZOR06UwEy7tjbu53KKnspCwb5duW5GOhqPEpcskq4boKktNzja7Nn/Z6UgLRBHuPWo5QxIA6daVy0eAufxpPM+YIc885qgKVyqtLuPGeTURC4K4xznnnirEoDKdwGAeDUHnqJA2S2B0XrSAoXW8wukbbApyT7VOhV0K4OCAckYzT55HaPBUnGCMY/WmBhjtkdqVwHL2+YADoBVmAt5eMZGeuapknG7OOcEEVat2bzCp6CgCUBcZYnNDEFT7U7AJ5pu0kkD1qgHW7bo+eualJAqtB8s0y8Er0HtUyncM4IoQMkzmkbkUZwKaGweelMAZeOKYF5yKVm3dOlAOPQUAKuPSlprYHPtQrfKO1ACsRg80gIxmozy26nRigCTC0EjBx1phPrmkwM9TQNHTMc9KQSEHBFOA+lIFzTuFx27PWnNyqmm7CKUD5celIQ7djoKeGz1OKg5BxmnkfLQBIR33UjHjGai3f7XTrVS8vlgUqg3uaALV3dQwqC8gFSwyiRQVIwec4rDt4HuWNzc52gcLRa3ki208hYgKcDAqbjN9QdxLNT1NcsTcmMXAlclvU9K6DT33W6FnJbHJNMROWXdg1V1FvkC54zxg1YY81VvwMLwCaUthoIIXxzg4609ec5ABFRxqSwPTtjNTScDAHFUiXuNwNpJqAKN7Zxk89amAJQ84xVWL/XsTyBQxle+n2lEjjLMDzgdaSCQyXAXaEyvc8VZu0aQ/KfLB6kVBbJCs4O8kjpmpAuWwUbsvtOOvpVK3ZRI5D5Dc8Dr71dMiEnzEBXHQVlvcLHKqpGqqDnnq1OQRZDpfzeOb5s5ZLCNR7ZZs/yrTvnUSgyO+FzlVGayNBPmeNNbbJUC1twAfq9bN46JIoPK45yOtHQHuMsA0krsztg8Lv4P61dlO1WCnOFPSqNlPDIxUqMjlc9hV2RGCEqMFhwfWhCZmxXWxAv2dgMj8ea1oQCgIYBwOQQeBWO5jgV2dC5Qbjgc/hWfaeK47rwlcazZWF1K8TmIWxwHd84Az06kc0DNTU5JPtKui5Xu2earq0soUsioQMAk421j6rqXiLT4xea1penm0Qgym1kYvAvcncMOB3xitd7iKfCRiR0PQBcZ460gsWbXIODKrKBxgc1I08cahmkVtw+70waiVAtuIkYRsF/j5/CiJHaAKrKWHqMCgCQzR+eCHGfQ9qtWbPJC7tgKTwPasRbm1fULixSVWuIEV5l24wG6c1s2Tq0WBxxg4oAUPCGRSQrvnYmRufHXH0pxYA8KQe2a5qYm9+I9gQCtrbWs6oc4Z3wu7n0GQPxNaHi7U7rSrW3TT9Nkvru5k8uIAERxn+9IwHC5x9f1o5raDsWrqeOzie6vZooIIxl5ZW2qv4muYl8T3WqFx4c07z7aNC76leEw2uB3Xjc4+gx71bsfCLXcyXni69/tq8jbckBG20hP+zH3Pu2an8T3Nks0FjeXUdrZKv2i7csFURKflQn/abAx3ANNO4PQi0ObVbrQIZ9Xjg+03GWIRCgVCflOCSRkYPJrLupY9W1Q6BblvJjUPqLx8BU7Q59W7+i59apTeJ9U8V3403w3ayWVnMxCatcphXVR8xiQ8sfc8V0eh6TDotkLOzzs3F5ZJDueVz952Pck1LFYx7NBH8S71I0XEukxkY46OR/KurZgAMKufU1zFmGl+JOpTIQqQabDFn13Ox4/wC+TXSMAzDgnvyaaQMj3KZACpJx0HSsabCfEixBIAm0qZcHvtkQ/wBa2rjarK5JUE4FYWuJ5XjDw9djqWntyc/3k3D/ANBpiRuzZViUIxjGMU0llBY4IA4JPShmy38II71EemCGZc8ntQBWYcSFiQCccHrVPUBGcARhmC4G4Zq7KRu42+oB64qneOBJ91iSvJWkMq+a4wpjC4HHFQ3Lq6uSD0DAj1/rUkjFgApZecnjtTN+AQ5UDoARxQWiAnbNgZVSAcEnk0LIJSTnKkECmOYpEJZS5UZBJyCfSmRFXQx4298bqBM0FI8oAAnAHfmoWuVj+UAvzt46Cn7l+zfJjbt4IqojIyKuw7gwz7UmyS8sy7ct1H8J7UqtkFY8A+hNUyoZgDjkZUqOlTISzDcpVwckkelCYFgPlsebz9Mio5J3jkBVcgZBqGTIY/OwDckY6VArhgQH3HpkmmBfEwWQA4JkxkcjFSq+4YL/AExWaTIqffOWOasQt8uR8rHqDQBYLMp4yc8cVIrjIXk/WqzbsZzn6Upcbck/hTAnlZWRvlYD2GamhIEORkDH51XzvQknH+7T43ZiDk++O9ICypU/MpKkcZHFRTgiIY+YcGmDYSQoYn8qSUhoSozx1BpgAbhSFXGPXkVIHyMZHHQ1XjZTHyF29Cf8alGAuGwcdwaSEx5b17HrUER3Ofm2gHgkU9iNpJXIHpTMq4IzkGmhjsE53ngcH2qVBlQwIYqPvA1BtIORggDn1FIuABtLLk5yV61RJa8xdxAIJODg0+F3fAyqEdSTVPY5bIbng5z2x0qVc7WLLtAJI57UAXo32ylcgnruU9amZuBljz146VnxlMBlbp1yKvIec9cjik9xjy5aNlKbscDHSq0GFhMahmbceC2B+FTsowyj5GIzxVVMQBwWyW5yexqXuBI6xsVYJv8AM745AzwPrkUKGV5JHd48gYJOMcZ6D6U6GOTG4OobPGevqarxgtIybtoZeo7D+tIQ5C8QAnd/KBztPUZqUNvkyN4YfLg9MdM4qmqRLbnaCJBkc5P+eKtuWaLeFJwByo9qYy1p5ZAyjGR0BOSfrVlSNysysjY5571VsCiuEX7pHGOOfpVhwxxknA6AmnECSVdykseRyBSDOSRtG4Y96iBZTkHHrmlwch+KYhZmCR4O38qpGQllwmQPlzt4FTXYUoc5IHOAeargrHCSzHkYwejH1qBk8gkBCrIUUYzyME1WnbfE27ACtk4bjvxj3ovUfCvAkeSoy4PP/wBc0qQn7hBOVyxYdeaAFR1Z4oFjZtvzZAzxTiwjk2x7dgJzuz69KZeNcqMpkEEfNnpilGwoJHIZnHz45xSEaRO0ABDg9O9LKcKFJGM45pkUjNEvBT5R+NEj54KA9z71RRSmjcybwAPm5GM8e1K4kkt9jD5c8cf0qaYhpFbao7r9KbumdwFIIPIINIRWcSG32hiWzjbxyKQvIgO0yKMfd445681adgVAI3AnaxB/Wq00gbCmUK4IzuHzfSgCO3lRFYN2b7pOdp/CtS2YmIlRgA9z1rOhjBLMCAh5O7rU1s0e941fhDyfr3oBD77e0YUEhVbuMZqukm5CpDE5yTmppsFD+8DuBkMRg1BcSLtI2sCRkn+lIYrDlkL/ACk5Vh1PtUbAIWk+97E9aXzk4Vs7umQKayqNwZwV7g8mmJki7FbPmIrf3afb7QxMcoOTyQRVbzImCgICC3zEDFJIE3oNmxVx90cCi4zUDDZ8zFqjJywwOnSiM7Yip+YDpxzTPMwcFCPeqAhuyUU4zxzj1qoojblGIYjIFW7kO2SGwoHUdQapMeFC4AxjrU9QB7gJIqvxuHX/ABqEMHc+U2W6ewqWQIYj5mHBPGKCdqlo43GMc+tACFdiYLHnqaltZHEwB71EJnc7XBPtR0kQg9OKAL7uQ2AKUMSoGeajB+bnmlPt0qgCE4nYEDJHJHepVfPbvVcYVg5bHOKnHK5FAyTcO5pG54qNiMD1+lH3ccmmmIkCgAYFNcAEH1oDYx3NMY7jnNAD+N24dCKj+Yt3pyMMYxzRznqBQMajBSQRTy6joKQjHpTS2M4oEP5K5IpFamBnIxTgexoA6rqKVRjGaUDAzimjOc0APzzQWwelMyRS53HmgBSAec0hb1NABB64oEm7cAoPuaB3KXlTPI7BxjsOwqm2yCctMyso64rSKIqsRkZ6gVjW8Ud1LNCd468+lJgack6S2TSRHAxxWRasW06UHHL1KPMtUeJUYxgcE1DHkaXsXCM8nX6mkBcucRafCAck+tbNn8ltGvcjPSsO+x9nt054IGa3LaRTGqgEYHX1poRMWPQiq2olB5acgsasMM8k8VTvPnmVwBlfU0mNDkPPBIUVKCzcZBFQNIyjpx04qRHXZkn5qpEsdkDqDUERRnbaBjPOaV+PmMuQOxOBUNvKrsd0iLg8Y70MBb+QKVBUL6gVBYo3nM3l5GOM1Zk2yElMED1FRF4xt2o4bOTjvSGWHCjkIOB9eazUECzFn5fH8VXzKWVt4MYA7r3rOiZZpGBYBQOhHJNNginomD4w1wjjMFt/7PWrqT7ZIyWHQ9cVlaDgeNNb3kZ+zW+B6ffrS1JFnlGUyAO1IfUW1eJjv2hSV6Acn61oEo1uT5jEgd6o26I5YRoYmCduP1q45ZYgmQ/vQhPcp3JzlkZNjcsT2HesTw8V0PxBdaLL8kF/Ibmxc9NxA3J9ehFbShi3CYXuOpxU2saPbazYGC4Zopgd0UiHDxsOhB7UJXAwPGKLqN5D4eV5Xa9XdcY6RwA/OT7n7o+vtW4oRJY5EkOBxjOdox6VzsXg+5eSaXUfFGrXF3LjzGtpTbocdBxyQPrj2p3h576O/vdC1S9F1LaBZoJWPzvETjB9SD3pMaSNyRwZRJKqsAPlzxn8Khnu0tbCa+mHkxxIWbHJHfAHepXyWUbeD8oGeg96xpCNX1oWkTFrPT3D3GOkk/VU+i/ePvtoEY22fS/FunaxqDSRnV1a3ulPIjJ+aNfbGMfUn1rs73UU0zRp7uZQzfchjVfnlkPCqPUk1S17T4NWs5dPut/ksOWTkow5DA03RPDVpHdQ319qWoatcW4xbm6YbISRjcqAAbsdzk0WuO+hBo9vLa+L9Ot5m3SxaRK0jdcyNIpY/nmuqZ9uGyAegGawLeIN40u5ywIjsY0xnpudj/7LWuyxk7gQT270nELirLlxuKnYc9K8/uF8MXdzc+Jteh+3yy3TQafaMTJ5ojO0bIh94lgxyeOa70JlGB6HjIGKx9D8MaFoUrT6dYqtwV2meRi77c5wCTwPYVUUIbo9jcPcvrOrxiK7lQJBahgVtYuPkGONx7kfT66DIhdgYsjsFHH61M7gvnrjkD1NVJJWllAClF6Nz1oYGNoCrL4k8RzA9JLeBST02x5/9nra+bPBzisfwkVeHVboDibU5u3ZCEH/AKDWshO8ZHFHUGRzbzsJUYB6Vh+OHa3j0u/YhRa6hC7HHAVjsP8A6FW9KeRgkKp596wPHURvfCupwxksxt2aNR/eAyP1FCA12YK+1sYycUxn5xuwM81Vs7hbvT7a4PPmwo+fqoNS7htwTn1pARO48xlCswA+9Va9EhCkZAxzipm3eaWDDbSMcgkFTj3oAoMrFFO04HbFMl+dSuzGOQD1Bq7IcjBPA9OlV2TLkgD8RQFyjGjgB3T5jwQBijymByAQpycEVeOSQr7T+FNkChuQxoAiBOxQSeB0BwBUSxDzGIAHPPJGanwQuF+UDvkUw84w2768mgAbKKQXYDBGQenFOVWPLN5m7np0P1oU4YAZAYckj+VAwMkPyMjnjBoAczEqUJJ47VEYYVdWbeABk88GnSEqygqMnP3Tk/WmuFf+8wGDyePegAi8oD92xVRzz1qcOpyepPtxVcMMNwPmzg46VKN7454xkc0ASSNiPgc0Iw2BsjGOnWqs7BMKVJAGKfEP3a/KB/WgCwWR+CfcDpT4SuwYJ46DNVhleRn64qWAEKRjAzkUwJifmHX86RieWBJOKMEDnmjdheKAGwkunKqpYdfenqgJUgY4xx2qOGUsMbjjPToKfuwMB1H170gYpVsb4pCDxuFRhFZm29Cefxp2DkZLDJwDimSMTkZwfQCmhD1j25GGDY6jpU8BVY9hILAk8npVQBCVUBlYk7uOD+NSj7qoCpO78aoRKsYyHfZkDBJNBUbhjLKOuen0qPkEl+B+dTgqAU4A25DL3oAiR2MgVcgZ5A7VfidimdpJycegqoFjKo6nP97jGatjJiwrAgHqDSe4ySZsIzZPTt24rPO9ZTuLA9yfStFTlSpPOOtU5iE3ruB4yPXPpUsBMyFuNqZ6DOPzqQEqrIB8wIGcdu/4U1mWYDKgH1PJxSouEldo3OEwoB6+vWkIdtHzMUK4IyPrxU7bc7AFHGF9QR0qBsGTdvDKVxkcBTSoqyK6PKF43AoenNAE9ocSbPKdVXoSKtvIQMHeQQOfSqccvmTRAFiOgIHWr7FhIcJzjkZpxAbuUDbu3HHNHmNt6AZ4oCjJPHTPWkAG7Gc85GaoCG4LfZ3O4KwIyT/SoY2bcGcbVOADnmrEw28g8bSCD0qvHKu5VYkqw496ljGrgzZfG8ABTjj2IqQ/eIYYbOAR0xULBY3ITp3B6A9OKkbaAXKEjOf15+nrSERtH5hBcKxDY+Y4AP0oRkRVRIk3N1YtgH3NK7MlwxDqBgBTjPPpUKuXmPyNIzfNjPA9aQGvFzCCSN3fHSk7jPfofSoLaYlFDZwCcgVJLJwQBjg5B61aY2QXO5JFB2kEEBj2pFIiIUgrgYbjn8Kj1BnjMLqQFOVDdRVSG5Z0ZhlvUFs1IF+JXCvlixz8o7496qmISBZPnODgjGeaasxxiXd8wwOeo/xqW0k8tPLjI3A9v50Ax3EMR3KQW5FSQhnkXG0EqSRjr6VFODLIfMY7s8CpLYMkgOemV3N2oBDrjDgp/Ftx14FVVGLhjx04z7VdkT5SC2WHUg1mJ5jzHYM7TgjOOPSgZM8oI+SM7vvZxVdC8jgsxB5wM07eSxbYsaj0bkfSoljVWT94wfH3z3B9aAJkGH3ZwdvG4U+KMyZEh+XjHY1WTy5JMsioQOHHepkkaQYZlKj0PFIDQQrgfOwJHQ96YDu5JJ5pV2uqsBzjrSHC8k1SALhV2gjPHpWfsQQqkbhZAxJzzVuWVhxj5PUVTcbJzvI5OR6kGkwBhsUOqFiR0BoZn9wvTHY0jPyP3oZhkDPGBSPJ5bAOwAPv1NAC7CAQDgn3zUbAKygnBz+dSYIKseQ/XHG2myKCQQeVGKQFxSdisBxS5qKBsxjFSA5q0A2YjauV6Nmpec5VsD0qKTkcA05T8oOc5oGSFjjnk+tIJBnDUmN3amkUxD3PHWnYULUZ6cGlLEjaelADhnqMYpHJzSZI4HSm856UAO9yaM9xSAU8Lx2/GgBoYjgCgtzSNn0pBmgZ1pk4xTQ5FRZOKdkDvimBOMsMgUIDnmo1lIHWpVagBHJqN5RFEWIzx2qX5c0jxhwVKikFjJfVYSvyLICemRVTTrpLZ5JSCzMc1sPaRg/6tT9aQW0efuD8qQFIX4vIJY/IIPrVMvKYlt0iGcjBNbggReikU4Rqp3DKn1oEY1/HmW2SV2UjkqBW3HuEYVHC5HpmmGNXcPLzj161PHIMYAwBQAhDBRl91U7hsyAbQcGrrYIPNUZV/ekAnihjQ7c+cDGB2xQj5JBypBxnNOxxSFB9cU0IRwdpVgrZ9aitIXEjllTk8Y9KmdS0bYypJ5I9KS1XCtsbPoTQhMU7lTccDJ7VE5l3loyAB6ipVG9chcDpn1pZYt2Mn5QenamIiuHl8rIwGIycCs1GiBBd+Secd61ywkDRkAgcdKga0gZVYLyvI4xSaKTMbRAh8a6uoPW0gOT35ate7GXKh9ox1rH0jnx3rADci0gGPxaty7jLjCFc+hpB1CyePezKS7DjJHBqxMmLZ5CQCuM80yziXyliyqnqxp2o7fs7r046+tPoIrRqhU7S0jhwMDgVp7tmAxznoFU4HtWPZ4QYT5c8s2Mf5NaoZ1jySAQO9CHIhufnl4T6nNcfeyC2+IFg8PlqLu3kgLY6sMMB+ldPKfMuXPmbQDkgdP8APWsvW9Ii1KG08u7ltLi0k8yOdACyN7A8dDUscSPxBqF3Fcw6PZbJNVuAfLI5ES/xSuOyjt6nir2n6dHYWsNnAWEaD52J5kY8lifUnn8aqeHtHstHiuJLWS4uLq5bdPd3cheWU9sn0HoOK0li3lVlYSELn7owo9u9Kwxrx7SJGfCx5B2nAx+H4VbtZFaLKkFemRnrWbd6hpNhA7XuoW0SL186QIP1NZSfEHwrFH5MF1LO2eBa2kj8fULiqWgmmdTHDDFK8iqqySBQ57kDOP5n86ewQcbyue2OtcjF43jupDDpvhrxBdOe/wBjMan/AIE2BTn1nxbKoCeDGX/r4vo04/DNJsFFnTSBQ+5JCcnHtQx42nknmuWNz46lBzoeiw7j8qtfMSPyXFMkl+IXmfLo2hIMcf6U54/KmmFjpuFlxg/XvVeRtpkbDE46k1zzS/ENn3DTPD6gjB/0mQn+VRJH4/bcfK8NxMeoJmb9aLAW/CgRPDtrtnid5C8r7XBIZ3LEHHfJ6VsKjMflI/OvLb34c+I7jUReyXWhRRKCPIiSWNck5LZU5Le5rq18DeH1VBN9uuJccl76bHI7fNxRbUHY27l40ctPcom0jhpABWXfa/odsrrd63pyZUgr567gPoDk1CPBXhlHSX+xYpm7tO7SZ/76JrWtdM06zUraadZwA8kRwKv8hQkLQ890HxjZQ+E4bK1e7mv7eJ4Y8adNIgKkhc7RzxjvXUeFNSvNX0dLm+0y506YHaySps3kfxKDyFPvTfDP7jW/ElipKiO9WdVz0EkYJ/UGtlslSS2aLDbIXwjksCQBmoGJDsNxwx6Yp8rHeyDIOMEmmKQrcgknpmiwiJXYrjrx16UknPzZJx0x1p0nzD7pGfU9KilBGwbuQeTigBpY9wQM857UhfcTgFh7UOSQFC8c8kUM5JABA4xgCgBrnDA+UAT1NBJAG1tvHFDgZG4FiOntTiRk7eO1AiMHbnLgk9SDzTlYYBJJPQHAoLKBggE4qNsuC2QrDgcZNDGSHO7I4+XqM4qJiwZlMoxg/dpyiTli5UDil6NwueBznFIVyMDdwMleKlZSR7+tPAHQoMjnilGKYXGHnKyE9ODinRE7BhmYjjkYNKxY8+h/KmRjd1zweue9AIVEyxOMnvkmpLdVEQwowD60wrJ5nynrS2qSFSG5GfWhjJmYA9c05ewwOaFjx1xSnI6LnFICGIKFJzyDin4BbBIqOBid5UDOe9SLhjlwOeooBg7bdoyRg7jxUTvltxQ9AM9qsYUN0xmoj9/HmYU+1MQwiRVwrqmTkmn+ZhyUPIHPFDIVGCARuxwaIQACqggnnBqhC5dmzjjGOlSwuroA4I2rgDufpTMYIIdiMgnBpqFmG5dpBzgjr16UATu8iKECjaVwecn8asKwCI2x1Y9MjIqpDksHBAIOBnkfjV2AupDfKBjoOlSxj1IZdx4YVG0YlPBGBw2R1pzMoBbcB9arzucqQMj+8O1JgS5ZOQEAJ+8T92iaVBkK7Zxwc7hjvmoMyHG50G/39BUcLf6S8jOQOmBztPrQItxeW6oDuIGW57HpTkxx5iAAnhgM4HuKrqFfO8lZOMYOc/561PbMAvCSGPkkkfrSYE1sEVg7N8u/C4OPzrQcngg8nisk5jlBYhSeuQOlaRdWClXyvr0oQyVghXkHOfpUcgVOhz6cc5pOGBIz6YzUhUttJJB6A1YiDe24gsPofWs5SWLl32MgK7QOOtXpADuR2ILHIb1x0qkiqtxIqs8jFiWHTB/rUMZJL84R1K4HXdxu96SaZ5HQk7XKjaMDBwcc8elQpM+4IIyQSQTkAc09NjRHY46dM8g5oERyzCNlh37S5yoxz9KliBLIMqGBxuCUnlI4wmCc9upz6Z/kaZsVHaTftCptA3cE0AXrC43+anlYAIGAhU+/WpnZmcvHhQp9OcVUsZG81yoJLc5NWY3Jcgk5Hf1zTQyK8UywFWG5VOQ6kcH0qrFtjfc8Yxg44BJqbUNwt8IDhT1H+FV1J2SFjjsvtn2pMGSSNGo3SN8o6EDnmnRj9zujx83HBGevWqyyICUkEhK4AwP51O6hsFEZACCoPT6cUhDpGkyXAXBwDzgY/wAmmxAJcnezbN2RzVeaZZMQSBSgbkhjwKVZ0WVlRTtbueppjNOQMi71KNuHBNZd1vhkchAfmyOccVoRsu3PyE46Y/rVHUWk87/j3DBgOVPegZFIjMN28nvinLInmbSSG25HocVC03luiFgTx9cZqchSpZSqyryDj2pCGY/ebuWUjOR1pGiKhyshdPQjGKajSFVBIXdyQpwAafNKxygQrnk980wuXrFj5OATjHGe1SDLMAec+tQWDgJhgAoGAT1JqZWB4Ugkmmhg6hUYsoIHaqDxSGbdwyqOAf61dfAYK+9Sajddr9cg96GgK5hYAloVzTvJPlhCVx2yc4qyoDt+8JIHWomAzx8oz3osBE0TANuIwRjimbGWMfOpH05qd1UYO7NMwCOOlFgCH5RjipQevPNMUUjEqCcZxTSAk3gLhiPY023KlTls4phOcAKD7UW20OwCY3Egge1DGi2rYGMUjkE8UxWGOTSlgRgUAxAecYpRyaaeDSoSRTEKSBRmmkjNOxSAOacM+vFNUjOMjNKSM9aY7AetJRu5xTSTng0BY6UHgA0u6mjHUClJHWgBxNO8w4wcfWoQ2KUHJ5xT0AlPzNwfzoaXy1LM2cUzjPFRXf8Ax7vjrihgTW13HcD93k/UVMHWMMz5GB3rI0lmhti7MBzxk026vmuAYYcsScZIqbhYu2moi6lZEiwq8biasyTwxJukkUfjVOxgW3gxjLHkmqFvC95cvJOfkB4AoA3I54plIiYNjrUmABisW032195ROIz0xW4qlhk5A96LiGkfKeR9KpSs5mA4FaAjU9M1SnCmYiRW29ttDGhVbdkEgkelPUgKQacqRgDaCPrQwzyKaQhjEYwc49KjjztIGQDUhGRTQAFOTxTAeOFA4wKRjyMqcVSmvMErEM49qs6fM88LNKu1gccHtQKxY+XdubPTvSc4BAH5UkqnggcCpUlAjy+0E9h2oYHL6IuPHetZGf8ARoOfxata4TE+5W27v0rM0EK3jbXfmP8AqIOQPdq2rqPI+TJ+opPYYy3VRkhyxz65q1PzEzbgvue1QWKOCVZFUfw1n+J9f0TRbbytRvIxPIR5cCrvkkP+yg5NAWuWURPORRMXOdzHPH5VoMMxFdoU9d2a42C+8TX7q2i6HBYRuP8Aj51N9r/hEuT+ZFan/CHTaggbxJr17fpjmCBvs0P02pyfxNJaA0V9Z8RaJpM8qXOq2wuGIxGjGR/++Uyapy+IdQvImbSPCt/OCeJbs/Zo/qM5bH4Vs2+maTpuItO023tYw2MRRAM31PU/jV1mdAQi7oyc4B4H1pMtaI5lLDx5eSbp7/SdMjboLeFpnUfViBTrjwg1zlNW8Sa3eqeDGkwhRvYqgHFdOpJjCggvnkuT+gqu8TxMcy5Y8sT60BdmVYeFPDenKs9poVq8i/xTL5jD3y2TmuktQiWpxGqZ6Ki44rMa5uJVZYWi3dCSM1oWcMyQZkf5ienUY/pQhSF0392WL8u75PPT0FWZQJG2rn3PaqaLDG25Aclj0yRSGZ2LI2VAHQVDQiw+M4UAHtmoBLkBgeAcHuKjEjAYGSoPrT2z5Yxkd8AcVcUJiNI5ccJj2qKbeQcYp3zBSW25bpnnGKheZW3EkegxVNEjSjEZGBk5qN9wPLggcYI61KJEMeAw471EffqaBkEqgsp3EbTx9ar61fHTdPlvFs7i7KDiKFSzn8BzVqVlX+EmmmTg4PI9aVxo4nwjqN9qnie7v59FvNLS5sULpPGRhkcgc4wSQa6qXpkYyBUsjM/U/hUMmSp4yRQD1KkuRKcjn65FNZmX5WAXvzUczOJj8p4/KjIOckH3xQAOwKg8E9qhL7n4p7bj8ykcdc8VASSwY4A9vWgBdztJgEKBzmk+XnuR0PrSHcPurgdyTSFTgHNAAW6rnJY5obPpk46CgZByPzpvIBycmkAcqnHDn0pxbGTjLHoOmaYrK+QQCPSnISrnPK+npTAP3h4O0U8AdeuetAXO45Jz+lKPL6NkGkAoYBc9AB1pyMp6GkXYBgGlyXJ9qBC5IBxzTogCgOOabjB4600ORkBSSPQUwRNtAwF4z70lvld/zLknpmkWT5SSPmHrTrfaWfOOuKQyVXLDkUo+tNOFJ56Um78KYEYVTIwA5FK6ZfJIIPp1pAcSMc8E09QMZXikgYn0U5PQ1HOrHaAwXccHmpC5A554ziopSGUbV69GxyBTEKpxGxdsheOSBTw4AyCB9O1QAbiRnHAFKRJkfKuevXOaoQ5JDuU7SV9qBIFnERfKHngdKfsAfJOecYHb8aY0Si6GFUMPvHdy2aBln5TF+7XKt1ycEGp7bK7TuPHGOwqijZyO6E8fyq1bSADHHDZNJiLcmxhgkOPSoJghTGHXGeF9MVIGj6o+efTmmTMrBmXduHbbikxlcqiIXX5tvIDdaesTBGkUoGYA7WPFIg3Q71yRjOMYP/6qB8pXPfGN3H51KEOV1DEspba2046Z9f0qVUdXZj8i4+UA8GqwOwOXQkuTgDofyqRnLiNHbYw5G7oR6GmwJX3BwrYJcbW5/lWlFIZVBdFXA454rIG4MdyBlxjvwexrRtcvAVIIQrgc85B6Uuo0Tv8AcKnAOOi07L+YnPyY+ao0K+WAeCBjB6/WpCAcnkEjIqxDJNpyGAK54PvWbJbILhyPkJ6H1NX3O0A5GQarzuSoJOD16VLAptDliHAAZsbw3O4e31FJEIl3BgpJ53b9xPNOjZJmfcCpyDjPHenpHIFBMShguSpPPNIBR5cwVhnjGF3cj0FIrEbVyxy3OBjn0qMhQPMLgHtxjkf/AKqFkG4FSe2AByaBlm1bJO7aNwOwdOf8KtKAiDLbiepz3qnAJo3V+DzjHfBq07qq5CBRnApoCOdwdyFSAw+lVJeDtIY5ORxir8rZOVAI7ntVGSUKQp6k44HWhgL/AAM28ZYYwOpppiMkAEhYKeoHaml49mCSrnpnnNMYH5SxCnIPynBpWAeNsODtDADG4c8e9I7LgMmWwOAopFkkMzB+SDxx2pvmIzhwCFwRtHHfrQMtRjMKkrhSOmaiY+W67Fxk4bvkVLZzKcKyDOT1NFw0ORgEGgCC6wybVCqd/AA6/wD16hdVDK5fthSPWpH5UhCMjoM1GDhgzoW2jjHNDESJIzrudTjP8PH40/KsNq5YZ49agMwK8LjI6dhTkk8sZU/Ng4B70AWIXw7RnqDniplQSPjzGUnBAPQVUtHDShwME9QaubxyQp4/KmhjsHbl23E++aY5GBjAxQWGAVzj+VMLbj6VQAzEBmUdu9N8wuD7daU5CYFI4BXjHNFgEJ3dTxRkA4x1oCjGKR02jPegBVPX1FNb5sEUFWccEZpFDJ1oAb3O0kGljbE2QSSRzmmyHBAztJ6UxgwkXccf1pMaLSH8qkzkcVCpAGR0qVcH60IQjHFHOeDSOOaSmAoOKdv4pvUYoA5oAVlRiMjkU4YxxxTRxnNGCTkUDQuRnk0FgD0ppU96XA20AdCSSMUi7snJpcH0oK0CE2k09cjtQBjFOJ4oGxD09Kr3zhLZmJOAO1WACScmoL5DJbsijJPakwM+2tzNGJN7DP8ACRSRmS1uAJEVYz/EKtbvs+nFWBVwpzVaHzLnTGIbLA8ZpAaksyPZloyORjIpukriA9zmqVgJ102RZkXIOR61Z0qdvLK+XgDnNMQkxB1NFY9ccVtKwAOQeelYFu6TaoWwW2dxW1vzQgHM7YJWqpkUTr13VOc44quCDKQR070hkpY560Co87icUAtuGRgetUIdMSIm24yRUMIlEA+fJ+nNSy/dzTUUbM7sGgCjLMUunAiTK9yParFmzyHcxwfSqDBReOxbO41oaW6eUw5Zs8DFJbgWwCBgHmon8wMBGhYn2qWd40GWPTrimyXW+FRAuwdBk9aoRgaRuj8e6sCu0tZQttz6Ma6M9NyMpJ7EVnaXozx+IrzWJLhWWaBYVjA5GDkkmtZo0AwBQDI1KNKAz8ng4PSsTTPC9jpOs3+sBxdXV2QUllTdJHjqAx6DnpWysaiQBOpp9ypEQErjGeAKGCZUi2tKNqHI681oqDsAB+uKqIHaUbZRGiDkheatId4IBO33OMmpSBlGecRyTFMszEL0yAKI2lYPtVFGOFAzj3JqtKjxSSLIMBmOMN1qaNC8GTKyx4xuDEUmUhjuTKjuwXaBk44HvUcmXlZdysqrlsnOKdKfPj8pWUhecetRPFlmhjQKhGSxPJwOmPrQN3GyCJHDiMq+cZJ4/AVoWjkWwQ5YBjnJ61ydtqVxe+I5tPtbZBZWO1bu7kckmRhkIgHccEn3rrIP3VuFzvA6Hp+lNEsewL4OVX8KCxXglW7ZIzXOT69qF5d+ToemR3FpExWa8uJjHGzf3I8Alj6noPeugZykpyqpGRxznmndCsKTjHAwe2KilJJDFiDzxmldlDhmcDrg02Rh8uTnPTjrSCw2UlVQLlj3Nc5qfi/TNP1Ca3u7TUFihfZLdfZWMCsR03fjW815BseTzFKqxT8RwQPfPFYniXXYNN8P3lzdpEIihRVfHzuRgD/PQCndDRqZSeNZEYPG6hlI6EdjWLqPibRbHUJLG6vkWWGHzZu4iXOBuPYk8AdTXNx6jdW/g6FIpZbPSba1WM3m0ia8lPRLdT0BJwGPboO9L4Y8K2fhjT77xFq4Et9sa4Me4ssBAJA5+8/YsfoO5KHY6jS9Ut9VsV1CylL27kquVKnIODkHkHNZPiEy6hrdto0DeVZ22y81GfdgBQfkiz/tEEn2U+tXfCNg2n+G7KCdWM7AzzA8fvJCXYfm2Pwqnrlk+nQalqdi0819dsogjkb92sxARDjvjjrnHNOwir4fkl1zxHe6+fNSwtS1nYIeFcg/vJCO/IwPoa3piR0ck554xUdjaxadplvp0JbbDGEzj7x7k+5OT+NKflGWPJNICOZlLAnIqu5BDgMdw7noKkeQu+AMDHAzVefJhOAoORnjmk3YBrZKM5YYB4201icdGHOelQfaJVBPmL8p4GOKGu3BJZgw7lRxU8xfKSbSF/Dk01AzfKe351DPO24PuJIPAqEXMjhZN6KQSOO5p3DlL7A4xjio8Arj+YqFJmaWNDK23dhj61KwG7G/K54wOtCdyWrAxycLjA9qeu7yzkjmmspDZHC9MDqaaVGccE47nFMQ5Co+VmZvXAwKC7ZGOP1puxwcgUEEc4oAcrZHJyQae0hA6EZHBFQjJIA60uSBgn9aAJwdqne+D9aI3KnaFUg989Kg2hh1+YdqYmXm3ZBwORQBcLkYG1fxNOhfEjAqMe3WoUGV6ClUnzyec47UMC2XDMpBI47jBpeCBuzjNQ/MCOSQB3PSngn8qYDS2ZSBxTg3r371ExxIp24JHXNPJyMcUgY8nHJPGahuCfQmnDpjrTZNpBye3agQxSox84IIz71IrqsY4+9xkCqsexUAydynAz/jT/mMiu2R346Y+lWIsxuqEYXkjgYyaJShmG1TyBlu9QIxVNsSnJzzn9PzpS2DvcMrDqKBk7jg+WSD/tGpbSVG+RCpJbBHvUGCWXYeT2qaAhGcooB43n0PvSewFvBJDMqqfr2qKc5RlBypXHIpVJxkszEnoTxSTtngHHHY80mBWWR9oQHco6cdB6VIkiunzLx055pGLBwyqR0HK5BNEhBJK45PDDt9akQ4GVZQcOik5BFTTSKzZztLAgArkVVkXYiFpX5Jxjjn3qxEduxAQy7fnJbqKbAXlHGWfjjJHH6VoafkW+DwQ2cms+QRsQBuCYzxwas2crqWjIJ2/LikNF9tvDHb07dqZ5hDEOABj5T6UbmYbeA56Co3faxDgBfTPNWIJDhBhMkdMVWuGG0DB3Y2g8VNI6hSeQD7VXnK7sHHJBwxpMYxVCgMj7Oc/dB+tBZywwec53Y5puQkhH3C3Az0xUayOuAgKhcg56EVIDnUsSVAYh9xHY0oUKQAm8L156D8KhkeVWH7sn2qSESlMhSuTz7Z7UAWIZVRkKZY9cE9KtSSHaoIBzk9elZiROs3ykZzj/69XUVmIGBnrTQx7HqScfSsx5dshXJY54GPyrTL7VKHAOcHiqM0bPcB0wGHehgQCWRpFV9uOnI7064TcFKsABz7inmOXaSmPMBwcnIqMwlJS2XG7rnpSEKzEEn5getRiXzH5VQMcsPWpCiHAMhY+hpixJk96QyxbsAhzyc8EUO+1TuXI9SaijXyydueetSyLkAbQRjvTArC4RQcgD0omKOgIwrEc81KlupbcY1IFPeBe0QC9+M0agVQqAhi+P1qVJEGQxGR04qSSFYyFICk+1NULnnqOhxRYB0MhZ1HA29OKtthsKC3WqjDkEHmlBYdWYimkBbxt4HpUan5utNDlsh2yO1OG1eB36VQDhgnrSmMDkGogGwec+gp6lhnJ49KABhg8daaxB4alkYY46UwvkfdpANbgkg1GxJ9aeTTScGmAgJJyf1pJiuQSe9KCG5NEm0LlhkUgROOQuB8ppocZ4ojZfKVlHBppIz8vFCKHoxY4J4pwY8rjFNx8mR1pu49c0ySQNgYJzSl8HFQ8Y96AWFA7EpJPSlBIPWotxNOVsmgCQnPWlXpTScCo9xPOcCgDq6TFLkUZ4oANuSKcQKQcU4YNAiOqmoTTxL+5QOT61e2mmsi9xSHcwbiTU7iPb5KKp6gDrSQQanEuIk2flXQKmRkKBTtntRYRmW4vj8typKkcinyWcz5WOQhTWiFpyjHTigLkGm2q2yfMdznqcVdyiDOAKRVAOT0p4C56CmBDu3HI6VTy/nsrc5PFX3PByapAgzE557VIyVF28k05VA5xkmnKuVBzSNj1poQ2QgAjNQnOABzS3Kp5eST+BxTVPykqc4GetMCgUZppGYgc8EVb0wEE8HrxzWaskhkdcnG7OAK1NMQsDuGMd6S3Ak1HfFArgqWY9PSqNuQ1xGxuPlU5PGRn0q1fYEYG0sSemKhRHNxEFRlBOcL0H1oYkbMTKYSXBGTxgU1HBm4OEzyD1NEaMoyzHmnRJE2SWH0qtgI5cmUlOMdTnpUuYwoGzf3zmmLgy5JTaTg0rkKx29KLgOlkHlkeUoqKI8ZkwFHSplYshLYHvTcLx3P6UIDifGmlaxf3qXWma3Pbui4SDoh9/r71FpfiC7muLfSNW06ax1FlLIPvJIAOoPr7GtrXLqz0y3lvtQulhgRsu8jdPp6/QVxNh4iudb8Tf2tbaPqF4LRGisLeOEquSOZZHbCjI4AJOB2qGaR1PQI1xgsrl+hVe/1rHvdSSXUJLXTCt1cwkiZkYlIPXe3TOP4Rz9OtVVsPEOpvnWruOwtC2ZLSzcl3H915uD+CY+tdNa2FlZwJb2ccdvAvRIxgCkrg2jnPAuX8PxT8M93PLcSkd2LkfoABU9w9xr9zJo9pI0djat/xMZoxgyN1ECn17sR0HHesjVbPxD4ZeS20MRX8GoSMLWJn2vC5BLFc8EDBPNa2h6PqjaTBaX8gsLJBg2lrIXlmPUmWUjJJPJCgZ9aeqJZNdveLpLr4cgtDNCwjQS8QoAcEDHUj+dZ1x4b1qRI55PGWpG8KhisUMYiU+mAOn1rpxBDbpDFEscUSj5Y9uAB6U5Ei5ZCB3IA4pE3OPs9bvtDvzp/i5ViRz/o2oomI5PZ+ymruqa6NRuBpPhmVby9GPOuYzuhs0P8TMOC+M4X+ldHdw293C0N7bpcI3Gx1DLimWtvZ2duILS0gtYc58uFAoz64FNIdymlpDaxwwx7jHbpgA8lvc+pJ5PvWTe6JZ6jqcGpagrXHkR4ht5DmKM93292PqfSuik2hsgDk8g96qzRSP8AMXjQZ59/8KAMm90uO/1fT7y4lLW9nl4rbqvm9BIfUgZwO2c1DrZXVdfs9ACboI1+2X2Dj5Qf3aH/AHmGceimtlCIYfnxwCc+1YPhO4M9td6zNAY59TmLoSOkC/LF+ajd/wACppgbtzlwPTPJFVroI+xpEU7HEiZGcHpn9ajlnYKVRsr24qHe5Xgk56+9AD5X5JVj83X2qvK4CjPanM3BzxVeWQY7UgIpSocMNx+lNuGUIU3euc9qZIwZuD05qJzvEm4jGOxpMa3I38sujcHg8CqzF+F2Kc8/L/WnStCFZUJYEcqajDlFIOQxAJyOamxqhreaXGQrDOMd802TaG2KWUY4weKfA48o5JPoc0ok3LvEYB6YJ7Ux3C2ZSY1BZnByxIwDV1mIk+fOPaqMauGzgZHHy+lTu3zkcjj0ppWM5EhO7AAK/Q1IDxkkVWWQHGO1Bc7gARimQWmJUAqFNKXBGcfjVcOMA4x3AzTS+QMFvx5ouBNnvik3KQcMDgc81CWyuP0oARTngjpz1oAlTcBktuOaFOZfmfqMVErlf4i47Yp2/wDejDcH26UAWAQAfm5pFBLja2Md6Ye5BPHp3pgdhKFx196ALuRnqTSZGcjOKj3HbzwaRZABj1oAdIX3qAQc+tO3HJ4qFpMsGU5w2MYqR3wx2nJ+lADgwwFGfcGmysxjYoV4HTrTS4AIxkEflTZASflAJxTEMllK434CYAbI6U5ZAUGMEYwMDrT4FXGG2n1xSgAcpn5T3ouwGA/KSTtye3NLLM5dSV246kjrUmWUYFRzB2OCRntn6UJgPxGzZUsXB3EGrCBzg7cKBwRyTUaD5ApzwMZqRSR0waALAb5QoJokyFwMdOp7VE7EKCenfApc87s0WAAnOC+3PTac5o8vABV9vsOlA4bhsY54p/zDnOQevy0rBchuIyQrbyM9z0FWBGvyfOcjqB0zVe6dlCDAKZxz9KuptVEBcZIyAO9VYBqRArxuUdwP89KswuqtgEEk8bu1RAsXoOFAJUsBkmlyhcnklkZxtYdAORj86cWcnPyg98GoRJFIpDDcp56004DlkYOvbtTAsOWIAIJHcY7VEyAncrgkcDcv6UxPMc4DNg9fahgI5H7OF5yMikASR4fZuAKr9709RTWXBC849R+lSxsso5UEjqaQjbwR3osBDuGBzyO5qZTwGU96hlAJ5O30PY0IrIhG/PfFAFhmXcZCmc9VNOh2sQxTkDpmqgOSDg89BTkclQMkYORigCZo2RTIDhV5w3WkdeA6lSGpzyM4BzkDqKYzFAdv+rPOfQ0wEUnBOwEHvTHLMPmXGPxp+V8gsjtnPQ0bf3QIbBPY0WAgYrnAYE9xikXHpUikpk7ATTS4J+YbcnikMTFKCTwxOKQEY4OMetG7OQGBNAhVwgwCevrTnJCB1PPOeaaHyAu0ehNNPXCjcPWmMeGG7PcjrTGyclhQRg5okbKgc+9IAXG3gGnbmRlBGATUZIIIB5HFOjJkQYfa/fK8UASkbjkYIoJUcHrUG9UGMr6HHSgvHwBJkntigCTeM8Uob9aqtKpbCMDSrKjHhwccEZoAtOQVApgPpULSBVy2cUJKoXgGi4E4+lIc5+7moXnKj7hpHlYqNqnmgLDxlc7hj2pWOVwKr5Ynn71Sx7wTkcUh2JIeEx2p5HI4pkO7bk8ZqfKNFtY4OaaAY4KnDDGKYM96U8e9IcjvTEKeOtBPFINx6ig4oGLQDg0gxik75BoGSF+lHqTjmmj3NLkdM0CZ1S88+tPAqND3JqRXA44pAL0HSgFhzikLKT9+n9uKBDgc9qRl5zSDjvSk4p6DAAg8mnds0wyRgZZlH1NNFzbjP76P/voUhE8eMc8VIqr1FUDqFurACWLntmn/ANoQgHdIP+A0XAtk5OAKeM4xiq9nPFNlkbp61Zznpg0wIZM85HFVY1BkJ71cmwFOTVSDkkkUmNbExOB0qFn5wx71KCMdaavLdMUySvdNEEAc4yfShCIo/lwQRzT71AyqduaakK+XuYZOOKGMz84mPykAnr61pWgPlqc8elZk0heIu5CbT1FaGnsxtgx5JHHFJAOvJdmMqCO4qG2nbcrKgAPWm3w8xo0dc561BEv74hWJA4GOlDA3GmYRAZ+tY4nna5YAEJng561rLExjBLEList8bjuIzk02BetcpGMnJY561Z/3jVSzhGVbeOnSrZA5AySP0oSEwkEhXA6U+IrEw3nJ9KjWMBM7STnJ3GpABIM5C/QUxED6fYXeRdQC4XdvAkXIBHfBqY28ajaAEQdABgVIUdl4OBTUAyZDubtzQMY8MeMEbl9qcscOMbdtPaQHA24/CoiTuPNFgKy2cb6kL1gHaOMxxgj7uSMn6nAFTbj5YCbVI6gjtShwmdoJ9aY8hKkeWM9s0WAHVWHzoD35qORjwQo54ApWkzwq5yKgkZhgEfTFKwEhJKjK8+3aq9zgLuxtwfXrT0fALbuTVW5JY7S2DnihsBkryBCyAMT+lVGBY/MSDkcE5qS6ZlBXDE47Gqh3I4JLY7LUjK3iqeRNIuI4GInnAt4cdd7naD+Gc/hUyKttbRQR8CJFjT6KMD+VNuYvNltpMrthYycjktggfzP6UsmT1Gc0wGMi5HJz7Gmu+BtGM4xxTH3bgcnHfmmu2GzggmkAkv3AvbFQEAsQegHc8U+QnHBqBjj73TvmgCOc/MOAuRUFw8fltkEcdadIwZgFPA61DIy+W45AKnINJjW5UMiZ2x4UZxnGc1JvbcCWUkjnIpgcLEx2g9gcUgDhQMKO2TSNBnntkbiFUdgMZpyfKgQEEdSc5zUVwWbqy7sYGBSJL87IV2kAHHpSaH0JYXC9CT83T1NWmlkXJHfqCaoK8RZSjZG7jHrViTeVIAI9qZEiPzDyWalVlyMxDHqDUTYjfDsDxTR90ZfGO4/lTZBZBO5ScqB3NWMk45BFUkYbgdoAFSCXJLYyvsaaAt7+1ROwLbSrVTaQ79oUkZ5HXFS5K7Qx5PTNAE0b4wAQBnJGe9DyfvEBPHvUZcbSGXnoaYzgsqKVGaALocLkFcEcGmh+VyRiq+7kLjkj0oDYYAt8wOcHoRQBfEnHzY9qUkYxjPPQ1WVgVDLTlbnJxmgCSR4iw3x4K9x3oVgy5XJx2qB2UKOSOe3el43nAJ9s0AWA/GGGG9MU9SSec9OlVml4GAPegS7ienHpTAtrwD8w+gpyMBxyc1XDgnORyO9Bc8lGBI60CLZPcKTVe6ICq+7owpElLY3YP0pt4y+VnB96YF1GJjXGSMdRUnGOv/1qp2p3RKFZuOOuKlG0SEMhOO+c0ATo3/PM5B4yelO2kAZIA9jUKvwGUYHoafuThuPrSAm4wBnB9KGbggn8KieTD480dcY60/cvXORTCxFdcRBgdoJxgn+lWbVwUQuG+UYHGOKqTFTFy4IJBFTxSAwqu45HLe9FwsWwxdVOMZHGDzS5YLuz8pOM5qs1zGcBVfaPalkmVzuAZR3z0pXCxN8q7RsGQeeakTlWIU7apPKjyfcbA7gYqcTOqgeXwRxzQmFh7OIjxj6noPwpwdzG24K46DFVmaRsjaSCehxxTk81WZVkQqOwouOxPHmOMsB7kU53J4KHB54qtJ55XB4B64oIYv8AK+0YxzzRcLE0quFGzGM9Gpr88kjOOgNQ+U45MvmZPAFIIlDdXYHug5FF2FkSjZ0JOccYpytGsR/ejI5xTBBGoON7A+pprW4yMHI96NR6Ekj7CCsi5I79KJHUEEOvPUChIIy2G7diakMKdAqj8KBECvGsRDNgfWnG4iaMBs8elOaM7QSF47EUx0BXIYfQUagOEsew7Rniq7PkdCMc4NSxFUxlCafM0bnpj3xQBXLO3ATk9jTSJ1DZCjHT3qxjg/MMjtRlW69RQBW3TEfdH40qeYBgEAE1OT82cU1sEgUWAYVlI+8MU7awUAjr0I6U5DgU7PH0osBCYSFIDHnrimiEggl8+1WSx6ZzTCcH2osFxgiXYVK9eopvkoACQcrxUw6UhHHWiwXI0ijAHyUscCKWIQLuOTinbsEYpwb2oC4FQBjGRShBtHHNA5pcEd6YDGjzk5zSJwMEZFSE54GM0gAzzSsMZt7jFOUYBzxSuQKZuyOtAgMmMYIOOtPZg5DDiojtpqg789BTAmyTSe/86QHFK3TrigBy9B6UhUjoeKQNheBSbyOtAxwWjHpSA5OSaUECgBc8UnfpRupCckUgOpVRnkmnrt7c03PPSlVkHHAoCw8lsY4x9KcCcYzQMEdeKYTg+tACknPTNUdSkYyRQmQpuPbvV81k36u2rW+Oi80MCytjBnMm4565NO+w2KjOxR+NV9X8zI2vj2rP8ydlCsATQBri100PuIQkf7VTLaWpDPFGNuOtc8PNDhtowOCccVvWbY0tgHJJUkZGKQh+ioBE7E9W4rRDY4U1naEubTO8H5uTWiMfWmgEkb5SCKigUEHaRUkrYRtvXFQQtheBjNLqPoToFHWkwqk4zk0YG3JPNBxVCIbhuAAM802VgIW+lFzjgk9KiuCPs7HvigChsTy9rx7wo4GeprVthtgRcAYUVkRzgRdixH41qQOHiUj0pIGMvcDb6jvVe1UK5bed3YCn6gDxyBjk020TddhuThc0dQNKcu0OFJBxWK7yIMFS3PJrabiMkY4561lW6GQySs3y5zihgalnsaBWHynFTSytGioijLHknsKghG+IYGOKhvfNRV3NjAOB680XAtmSQxsXkj+ualWQqilQGJ9OgqnbeWeW9BwW61a8xtwCqFUiqTEyYN+7JDd+hph3AdeKAFOBgZxzTTlTjcDS5kFhk0mEznkdvWovMbg4HPanSgLlmwCaYrBmB3cD2pcwWH43HJAzSOBtIJINNWSIg7iQB05qHzD5hOGKdiaOZBYkGAvXB7GoZH4xTZ3OCVA+Udajk28sG/3ad7gNlb5MA8g81A7FsknAzkVI+Bg88k8moyDkc4pARNMg4XOcYqMldo+UKafJ1Y4GQcepqBmXB4OfWiwXGuCVOBUMgPAxgn1qVS2484BAxTJN3Rm4NFwK8+FUE4wDUe8EKRyc1JPjhupB4FQSkLkAEDv70hjGJHJI4NVn+6R1yeKlYJkkqAx9qjJZeBgD0oArzlQABvTPtUMmxYDg9V496luCxYbyuM9zUczKA+FU5GOvakxrcptJISBt3IOp9aSSYZGSTUKq5Z/vc8nFRoVbduPfAqUaA9wrBDggk/KMVJ5h3sW2MT1xx+FRJJH5pULkY4PajciAMflJ6cc0wuSAqSuBnB6Z+771aklOSE5z1JrNgljDOQmScZPP5VoO6hVBJwc9+lBMhFIOcspIpoKr1A5qNmVeWxnOBjrTXlIQZUVRBOWGCMfWmpt3EgYxz1pEYhR90E/dIOc0kmScBsH1NADwH2nY/Hoe9OQ8bSM8dCKjDMFyxGc9qA5Jzxu9RQA4g5wBj1BNJkgr/OkOep/OkLEsCwz7mgCX7x652mh+CJMZwfypvAY85/3e1ErjYqlu4696TAsljjikO/tu5703k/x9u1KVBHOfzpgRTM0RUkgjuDTjMd24LlCPxpwAxgnI+lO2p6CkMaZfmKiI89CO1KJZCT+7H1NL9CTTup96YCpI27OMAdj0ppWQgEOuTnnt+NPTG7oDUgPPFFhDF8zKrwg7nHFEofy3yUAUccU+QEqVyVyOoNVjO6RmJznqACO9OwNlmx3eWG3DHPGccZqdAUGSzN9OaoCZltSA/O7HTkVbtsxwgAnnk5osK5Oqqy7CxP1pyQqvrwT1NRB8HJHA9KlQlj3oGPVEycIBzkn1NP2gL8ynA6YNRkZOCOMdaXJKnIz7d6AGGRXh3KMY6gjpT4ZES3bOd3YCqb/un3BW2t1HrSoZsIhAJZv0piualvMssOduwEnpUysrj5SDUEa7IwgxTi237ygjtSsA7aMljhWHanJtx2phZTzkUuU65FMY8v2/OlGMDC4PcjvUe4jPANOEhxnBpASIxHyhjjuKGOUK7sBjk5HpSKcjdyPSmvuz2pgCYCDI6ng0BtvTIPYio/u8biOc9aA5JPHSgRYDsTyw96MjPQc9qg8znqM0pJPI5oGTbsDnkUpk54yB9ahzn1FNY4z1oAnZyR14qIFQxxSB/lpueaBDyeOtBYHgmoZWAGOaAdyZAB/pQMmVvlIIGaRSPaolZsEkAU1XAycc0AWN2eMVHyD0ApFclcik3BsGgCQEYyAKcCMVXVjgcnBqTB2nH5UAO3ZOKD70zhVGaXO7jpQA7OBmkchzjmkAxwelB46UALjjinKMZ5qIZPGcUqnsaAJlyDSsSDmq4b5sFjUhY0ADZB3ClDZGabnIpUx0NADmIIwB+NRk4OKezACoyQWoAXHNIwP8JpGYCmjOck8UAPO8c5z7UrKGHOQaQHJ60vTvmgYLx3NO+U1EX5pVztzQFh+R0xS5GM5pnajpQBIOaDTV6UuCKQXOx2jvTQqbskdPWnrjPNLxmmIYQp+7QFHpzT+AaDjr0pDuMIqjMP8AiYRj2rRbpWejqdUKAEkL3oYitrRKsg3AZJ61mb/LuAd5YelbOpW0lzKHBVQvaqaaVMfm3KaVhkAmXqxJ+bha2Y2VNOLEgBVPNUE02QH52H0q7diNLFoj/doBk2iFDZrt5B5NXgapaQVS0jRQAMVbJxzmmhDZyVjY1BDLlff3p10ztEQB1qKJSEJHFLqPoWCcLnzMHsKVCCPmbNQiMHk5zS7OODTsTcguWJnIDcDilnXbbthiTimTABhRcFhbEbcZH40wMu3G1wqozE9624GcYDJtVVGBWdblOpb5l4q8km6II3p1FK5TG3iiWXLE4x0FPtdkLnJwT0FVJXCyk84HSnW8u5yVBLUdRWL9w4wVzjIPaslTIo+Zhz61oOZ2j/eAYFZ87orLuIOfxoYI1bOVljXA6DFRX8plnVWQlF6gdzTojhc44x2qtfXAV1XcBgdhzR0EOheNZSREA2Pm9qu+ZKHwoBHasuww7Pg8AVoxlmbk4X+dAyeSVo492F355NU5Z5N4b7wPUVLN5UYICEk85JrPlkbcUV2B9cVDAthpCxUN+XakJwVw5PqKrxSvGjSN8x6AE9aFklKngKaLCJJPnOEznPJ9KgcSh+EIUD7xP6UNPIFKqcsen+NRsr7RumYY/WiwF2Mu8Y8s7Vx37010C55AapG2HBwSw7+lQTKdxbjB64qloDElkCoAFBx696hZt/3k9+tOypPFMYncc5HpzTAY20D7pGTUR2kkdD65qSQ/7v4VARgcd6YDJVCng5zUbMQOtOzx8xI56Got4wakCG5kAGducelRsWdCBgcc09vun0phBCcEgk0DImC7Oe1VnAPbNWJQDnmqzjHTigCGZQV+dQahIBU5XBxxipZ2IxUDNkEe1JjW5UcuEI3YHt3qBeEIyv09aNyxHZjg03zNrBVTDH34pGgxgVwWG3b0x0FIrSecWLcHgZPenuWYkKQahdmDbVGex44oAkk3Rxsx2nn+EYJqd2CnLjoBgCqZkwrEAZxg4q2QCCXPOARQTIildQu47cse/aqvmSMwAZgB7c/pU0wLEkYz2qNjIuCzKfXtVED4vMDhVkYEjjKjgVcZ1GEB3Njr1qrbqQWO3PuTUhkOcN8vpikBNlRwQaQHuDiog+WwP1pqysCN3Q+tMCwCPf8AGmliGGKaGySR0pGJ424oAs49ABTZCSTnn0OOlMBJ6+lKchASec96TGi2v3ck5zSFh9aahyoGe1OXao5NMQ5RxxgU4kAc0zAbk5xTuAPpTAAc9KcDTTjPrRgZ460gHg4anb8E8UxSSDkEGjIDZY8e1MCQEcbgfrmobsMjLIFBUHB55HpTTMCNwTctOeViMCJTxjmkmFhlsfOuAxVh3IIwPwrRFUIC8ShEXOfxqw0soXLjB9abYWJ89vwp4ZRjjPaoIyCXyS2MVKFJAIGAaAJfMJAAWQjp1p2eerLjv61DkKRlwD6etRDcxY7znPWhhuTXC+ZGVHB7Go9PiXeWdzlBz9aCrkHDN+dKqAHJLZoTYi8HixuI5H60qEMn3uR0qqAMEU+0kyWHdfagZYJ6Y9OnpQBk4yKGG7OCOfSmYweaYh/I4x+tAY9cnHuelNBIGKFPB5H40AShsZIPB9aUl1A3KagB4xSnpjJxQMkJDcnNNySTtPT1pnSlA4oAk298c08GodzdM04SYHTmgB5JDUhfIPoDTCWOASaUJ156ikAruDyOB6CjJYZVsfWo+UxntTlYE5CEA0wEcsMZINIHKnK0rAkk4x9aiwc9aAH72I5oMhFM5xikY/hQBKkgwenNNDdcGolbinBsCgCQKSDgnApRI2OtMVmI6kZ9KQDBoAfvJ609HO4ZNRCnjGOBQBKTk0EcYBpuQB1yaRnOMdDQA0kqxNGcH8KGyVyab2zQA7DMaexPFQqxqVSSM0APQ9zwKXcM8GmjDDk4FKAoOeKABgSOtIMDJ6UhcE8Cmk57UAKMMevamg7cikz2pM0gJE9c0bsdaYDinFty9qYxBzzUq8rxUBJ7UqsRQBKzfLQrZU+opg5PNKpxmgB6mnM1RBuMUMwx0pAdoMmlLY45zTQe9GaQx+CRyfpUgUbe1QhwBzQJM5pkj2bnFY8jXCapLLFCXDLitUEYIxSjAoYIzBcX7fetABTmmv8A+BE+laJXjrTQh60DM9X1Py8kxKx6AimG2vpI9s0oZj1wOK1ABjkZoT5227aAY22iEMKqOoGKmLDbighR2/Ko2HHFAiO7YiLg/SiFmEQBPNJcHCAdT2oDMCATx3qVuU9iZd2PmIpCe1Im12ye3SlfAPFWQytJy9F24NqwZei9c0pBMopl8jeSQTtHrSGilDGkgwp6c59TV6NXx2qhGBuVIxgdWPrWvCB5QAAzikipGdelkl254x2qTTp4VztDZxzxVbURIt0drHcfQdKsaejjG4ZY9cigXQlvDIIm3MVBGRjqKy7ONmUB3bPXLelbeobTbtzyRjNZcccfZHY92JpsRqoSYFKc4HaqV4BLcJuATI5q5E48lQigADBqlermcFTgAc+1DAkgMP2hxg7UAAA7mrTuVkBRuKqWsQbMiEqOmMcmr6xLnDDNAFa7dimQR1qJHUjlSxPAxVm+CrEFVQCe5qjyhARzkc5rMQ9XeNzuTap6ZFMNwrP5Y707DMMvJuOeBSbVSckBd5GfpTC5JMIyoSJPnPU5qvPKSiqwOfQcClLoj4dtx71G4VnzuGCcjigC+H3qrbdpxjj1qJiC23PU1IBtwFy3H4ComX5jnAx6U47AxSiDOBlvUVBMQWAPWp9yrHvz7VXJ3AsFxj9aoBjplAoALGotjA4LgGnGYZOSOaiaTaT8vJ6Z5pAJMwB2sc8cVXkweOPwpzPk46k1FI4UfKpJ9xRcLFdj1GTxTZGJFMuHXOHy36UPIoT5eSemKBjHc4xxn3qB2OOSKe5PU4zVWZgCD1oAbO/PFRM4w3HOKSRwB061EzEoflP1pMaKku1m29W7+1RI2CVUjrT8bS3zfM3fHQVEyrzsJOBxSRoOkZggIxn61Gp6YJ6nPam8tgE8gCkzumA5wOfrQAXALkEHkdeaty8FSmOg5NVJ4sKX+6p55OalXlFO4sMDFC3E9hwJB5PNKQrJ94ZqKWUrlSDx0quspDE4xnpVGZcHBwCCaUk9Sarxy8A8gEmpmGACSBQAoY8AkD2oGe4+WmNu3j7uKGb/AGs0ASBgOQeKC/IKiolY4O0dKGBK5LADPAFAFoFRjI5NBb5MHjB70xAByOppTjZgnJoYFlG/djkZpwOD0NQwkhACKkDGgGTrg8U7OBUCse5p4bA4G4+1ADz05pFwTnmgHuRj6UZzQAuSCO9HmcfdBpOtJjigCOMruYYwCelTgjqTVaMDcRg5qdRmgB2ccil3E5B796Zn5gMrn0zzT2HHJosBJbPkurdvSrIKhejfjVKAgS5zjPWrClTna5PqDTQMk4pkL4lYH6igniowQbgA9xjpSAss3Oen0qQMGUHFVncICzZwO1MW4KSGPBO0nJqhF4AAZogOC3A5NRJMZMgAEDsabGwFyUGen4Uhl0HmgtnAx0pqtkA0MSSM0xDs+pNIMjrig0wcc0AONLn3pvBODRnA4oGP9iRSqVwcnmmAjpimjIb2oAkGC3PSn5VcgdfU1EzfL1xQp55OaAH+YT/D+NPEnHAqEt2C/jmkB+Y0ASswIPyimB3UnJAx2xxSN7GgE8980AP3llJLAe2OtR9BQpx1FJnPAoAMnnB/CmgZ60Y60hY9zQAHjpQCKSkJ9KAJsjFGc1GMEDmnEkggHntQA4nHNOVyKhHPUkmn9MUASAlmFIfvMCRRG3zYoOQzdM+1AAWwQGyR3xTSeSAetBpnIPFADgOlTR8A56YqMGnkkigABIpVb1FM/h96MMCD1B60DY5iQfSgtxTTyKKBASOuaQMKGGR1phU5oGSZ3KSpBx1pFYduKZGAp96VsZFIGPxls0rlduRwaYWwuRSRZIwe9ADlbjmnHgVGxCnHUU8nIoAM5peajU4NPVyKBnYhyOlHmNmmA8UUAPaQkYpqtg0gpcc07CJN4pd4xSLgdRmmkD0pBck3ZHGaELKcHJoUg4wKlxzQAZyaOM5FB4NCk57UCF3ZIpzDIpFXnNOZffGKAK18FCfK3zDpUUeSo3HJ7mi/2qwbmkTlc1PUp7EgO0cGhWOevNM5Jxmk6DiqIYM22UZIJPOKZfOpgYucZ6KM03y8y7snNRX0nkxDuTRcaK8csaAIinLcHitO1cJy3JxwKyEXCrIx3N1NakUu63BKjmkmNoz726Z79o1Qhcgkjmr8DESHb0PBNULmXypiQoO4gVPEzqmFbAzk0dR9CzeN+7OBnjvVRPMZFC+tT325LYszE4GeKp20zuEGcCmyUaqhoydmD05NVbv5pDyM+x4q2uVQdOTWbfOPtTJg5FAFy137/vDA6KO1WmdxyOKzbVmKFUOCT1q7IWC4Jz2pANvHEigDHPHNV5BlAEGcHk066dUgDMMjPQVVJYyBA7KMZ4qREqKASxJ45ojk6sIy59RTWG0qB345pwbZuRSaAsRmUFiCOO9G9AQCpYnp7VC29S7kjb6CiVpFVAGxn0FAy+0kpj8sqEGPxqAzKq4OSaUltmQcDHXqay5C7TN85256UX0AuxzMEIJ5zmkMhbIGAKqFmZcL29aVAygqSDnnimmA6YhVC45796rO52ncowTwO9TTbVTe24/SqpJdi/GOg9aYD8EyK2QD3xUJZucsT6UuSuSCaiaTjgUAQTc/j1zTWkAHHQdsUkzZOahLcZoASQ8fNULtkYHFPYnOTyajJOc0AQy8EcZqOXcyFt3y46VJKu7Bzj6VBOVAPUn60mNFNiSQSBuxTSMEqDzUnJJI49ajJ2/NjJ96SNCJVA9+MYpHYRtnOCcDpRIWXLZ7U0bXUErkn1qWOwpcsNgDYzwQKtZAQKBjAqsCcME4A4qZcLCC2STxTRM0QTjJxxzzkmqzSRrxkZ69Ku43jqRTGhUHOBn6VVjMrxMHJ2k+wxV5OvbkUxI1U8dac1MCSRAw+TrTZIhgFjzj8KC5XHp04pokyWBHSgBQVU4IOcZwKbIGOcJj3Jp/mnGwce9NlTcA4YgjqPWgCVcbQW3cjscUoddu0sFGOOOfzqMbivyYH15qQ5KEZwQM5xQBJCVKqWfqKk6Hggj1NQx/MmDwT3Ap4Xbxkn6mgCTPTOKlDdQOpquvr71Iq55yeaAHR4xsJOamHTioeVwBUm7GBQA49KTJOfWlFBGcUAV0cCRhu6UszsIw6kj5gKcyYkO08moLzCQZbk7gRjjpQAhc+ZvBYAMRn23VZtzjcAS27Bz1qqgEivsyCSxGe3epoA6gFmzuGfpTAsxgeZ0znrVlcjoBVRHZZQOKsF+QcdaQDyfU1ExzLtJK98g06Qbl44NQSKQ4BNNgSXRBtGbcMhSDUAmLARoSBnkn/dpxcCNlZQ1IsEbbflPzN696AJLSX58FuWBOMYqxGcXat6gjFNjSJW+VMFOM560AkSo3XJIpAi6rEUuWppGRSBjk1QDwxDdOKeAKZzRnmi4mOKk85pAcdaViRgilPIoAQBfehjikx6U3nB6UDHkkr1HFAbjHemIec4p5ILdKAAEk89KVT8vNM7UtAgJzRlgaQ9KTmgY9mAFIvTio8DOOacnc0APOAKYcUrHimGgBaKbnjNOAoAM4FCA85PWkPWigB44pV7k1GDSk8YoAcxycipoyp5J59arrwDT4z1WgCRjSd6FzjmigBRS0wkCnJj3zQAu3PWkYkHmlzzTW5pAAYZp4HNRgc1IjEMeBTGNYHNB6UH7xpGIzjFAhjnkEHBFDc96SQhVBx3pQST2oKAE+hpcnP/1qcp6g01g3TdxQAoHFApOlOz2oEIe1Jk59qKQHGaTGf//Z" alt="대표님 손그림 스케치" />
            </div>
          </div>
        </div>
      </div>
    </section>

    <!-- 섹션 2: 핵심 재분석 — 왜 150M & '4→11뱅크 변경' 조건이 설계를 결정짓는가? -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 02</span>
          <h2 class="sec-title">심층 재분석 : [거리 50M · 150M] 및 [4개 뱅크 사용 공장의 요구 변경] 해부</h2>
        </div>
      </div>

      <div class="insight-grid">
        <div class="insight-card ic-red">
          <h3>📡 1. 물리적 거리 재진단 (50M vs 150M 별도 공장)</h3>
          <ul>
            <li><strong>50M 구간 (방 A · 제1모니터실)</strong>: 천장 우회 실거리가 약 <strong>60~65M</strong>가 됩니다. 완제품 60m 광HDMI 선은 꺾임 구간 입선 시 단선 위험이 있으므로, 얇은 <code>CAT6 차폐선</code>을 먼저 입선한 뒤 <strong>70~100M급 무전원 PoC 연장기(또는 미니PC)</strong>를 물리는 것이 시공성이 가장 뛰어납니다.</li>
            <li><strong>150M 구간 (별도 공장 · 실포설 180~200M!)</strong>: 일반 구리 랜선(<code>CAT6</code>)은 이더넷 표준 한계(100m)와 HDBaseT 영상 한계(150m)를 모두 초과합니다! 억지로 연결하면 <strong>화면 깜빡임·블랙아웃이 발생</strong>하며, 특히 <strong>서로 다른 공장 건물 간 구리선 직결은 낙뢰 유도전류로 양쪽 장비를 태웁니다.</strong></li>
            <li><strong>150M 정석 해법</strong>: 건물 간 이미 연결된 <strong>① 사내 인트라넷망을 그대로 사용(배선비 0원)</strong>하거나, 선을 새로 깔 때는 유리섬유로 된 <strong>② 옥외용 2코어 광점퍼코드(200M, 약 7만원) + 광 미디어 컨버터 1쌍(약 5만원)</strong>을 쓰면 2km까지 노이즈·낙뢰 피해 0%로 완벽 개통됩니다!</li>
          </ul>
        </div>

        <div class="insight-card ic-purple">
          <h3>🧠 2. 운영 심리 진단 (&ldquo;4뱅크 요구 → 11뱅크 모두 요청&rdquo;의 숨은 함정!)</h3>
          <ul>
            <li><strong>현재 상황</strong>: 150M 공장은 실제로 <strong>4개 뱅크만 사용</strong>하지만, 담당자 입장에서는 &ldquo;전체 가스실 현황도 다 같이 보자&rdquo;며 11뱅크 전체 표출을 요구한 상태입니다.</li>
            <li><strong>가동 1주일 뒤 벌어질 일 (알람 피로도 현상)</strong>: 11뱅크가 똑같이 뜨면, <strong>그 공장과 전혀 상관없는 나머지 7개 뱅크의 가스가 비거나 교체할 때마다 150M 공장 75인치 TV에서도 시뻘건 위험 경보가 번쩍입니다!</strong> 작업자들이 진짜 자기네 4개 뱅크 경보와 헷갈려 결국 <strong>&ldquo;죄송한데 다시 우리 공장 쓰는 4개 뱅크만 크게 띄워주세요!&rdquo;라고 재요청할 확률이 99%</strong>입니다.</li>
            <li><strong>안전 권한 문제</strong>: 또한 4개 뱅크만 쓰는 공장에서 실수로 남의 공장 7개 뱅크 솔밸브를 잠그면 대형 공정 사고가 납니다. 따라서 150M 공장은 <strong>PIN 잠금이 걸린 읽기 전용 뷰(<code>/?view=wallboard</code>)</strong>로 띄우되, 언제든 <strong>11뱅크 전체 ↔ 4뱅크 전용</strong>을 소프트웨어 주소 한 줄로 바꿀 수 있는 <strong>[미니PC 방식]</strong>이 압도적으로 유리합니다!</li>
          </ul>
        </div>
      </div>
    </section>

    <!-- 섹션 3: 3대 설계안별 [장점 vs 단점] 상세 비교 -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 03</span>
          <h2 class="sec-title">50M / 150M 조건별 3대 아키텍처 [장점(Pros) vs 단점(Cons)] 종합 분석</h2>
        </div>
      </div>

      <div class="pros-cons-stack">

        <!-- 제1안 -->
        <div class="arch-detail-card c-hyb">
          <div class="arch-detail-head">
            <span>★ 제1안 (최우선 추천) : 거리·역할 맞춤형 하이브리드안 [50M 직결연장 + 150M 광/사내망 미니PC]</span>
            <span class="badge" style="background:#ffffff; color:#065f46;">추가 장비비 약 35~42만 원 (사내망 활용 시 약 28만 원)</span>
          </div>
          <div class="arch-detail-body">
            <div class="arch-route-bar">
              🔗 <strong>구성</strong>: 관리석(1.5M <code>HDMI</code>) &nbsp;|&nbsp; <strong>방 A(50M)</strong>: 메인PC <code>DP → 1:1 PoC 랜연장기(또는 광HDMI 50M)</code>로 확장화면 직결 &nbsp;|&nbsp; <strong>타공장 B(150M)</strong>: <code>사내망(또는 200M 광점퍼코드+광컨버터) → 초소형 미니PC</code>
            </div>
            <div class="pc-two-col">
              <div class="pros-box">
                <h4>👍 장점 (Pros)</h4>
                <ul>
                  <li><strong>현재 요구(11뱅크 전체) + 미래 재변경(4뱅크 전용) 100% 동시 대응!</strong>: 지금 당장은 50M 방A와 똑같이 11뱅크 전체 화면을 띄워 납품하고, 나중에 150M 공장이 &ldquo;다시 4뱅크만 보여달라&rdquo;고 해도 추가 공사 없이 웹 주소만 바꿔 즉시 해결됩니다.</li>
                  <li><strong>50M 방 A의 미니PC 비용·관리 절감</strong>: 항상 11뱅크 전체만 보면 되는 50M 방 A는 메인 PC의 듀얼 모니터 확장 기능(<code>start-dual-kiosk.bat</code>)으로 바로 쏴주므로 미니PC 1대 값과 세팅 수고를 아낍니다.</li>
                  <li><strong>150M 장거리 화질 저하 0% &amp; 낙뢰 완벽 방어</strong>: 광컨버터(또는 공장 간 기존 사내망)를 통해 디지털 패킷으로 전송하므로 200m가 넘어도 4K 원본 칼화질이 유지됩니다.</li>
                  <li><strong>타 공정 밸브 오조작 원천 방지</strong>: 150M 공장 미니PC는 전광판 전용 모드(버튼 없음 + PIN 번호 잠금)로 실행되어 타 공장 7개 뱅크를 절대 건드릴 수 없습니다.</li>
                </ul>
              </div>
              <div class="cons-box">
                <h4>👎 단점 및 주의사항 (Cons)</h4>
                <ul>
                  <li><strong>선로 방식 이원화</strong>: 사내망을 안 쓰고 새로 선을 깔 경우, 50M 구간은 <code>CAT6 차폐선</code>, 150M 구간은 <code>옥외용 2코어 광점퍼코드(완제품)</code>로 자재를 구분해 포설해야 합니다. (단, 150M 구간을 구리 CAT6로 갈 경우 80m 중간 지점에 기가허브 1개를 두면 해결됩니다)</li>
                  <li><strong>윈도우 PC 총 2대 관리</strong>: 메인 서버 PC 외에 150M 공장에 초소형 미니PC 1대가 설치됩니다.</li>
                </ul>
              </div>
            </div>
            <div class="verdict-strip" style="border-left-color:#059669;">
              🎯 <strong>아키텍트 총평</strong>: 비용·안정성·150m 거리 돌파·향후 4뱅크 화면 분리 가능성까지 모든 리스크를 가장 적은 예산으로 완벽히 방어하는 <strong>실전 1순위 베스트 설계</strong>입니다!
            </div>
          </div>
        </div>

        <!-- 제2안 -->
        <div class="arch-detail-card c-net">
          <div class="arch-detail-head">
            <span>🚀 제2안 (사내망 보유 시 최강) : 전 구간 IP 네트워크 통합안 [50M LAN 미니PC + 150M 광/사내망 미니PC]</span>
            <span class="badge" style="background:#ffffff; color:#4c1d95;">추가 장비비 약 42~52만 원 (배선 공사비 대폭 절감!)</span>
          </div>
          <div class="arch-detail-body">
            <div class="arch-route-bar">
              🔗 <strong>구성</strong>: 관리석(1.5M <code>HDMI 단독</code>) &nbsp;|&nbsp; <strong>방 A(50M)</strong>: <code>CAT6 랜선(또는 사내망) → 미니PC #1</code> &nbsp;|&nbsp; <strong>타공장 B(150M)</strong>: <code>사내망(또는 200M 광컨버터) → 미니PC #2</code>
            </div>
            <div class="pc-two-col">
              <div class="pros-box">
                <h4>👍 장점 (Pros)</h4>
                <ul>
                  <li><strong>사내 공유기/전산망 활용 시 50M + 150M 배선 공사비 전액 0원!</strong>: 방 A와 150M 공장 벽면에 이미 YG-ONE 사내 전산망 랜포트가 살아 있다면, 천장 전선관 공사를 단 1m도 하지 않고 미니PC 2대만 꽂아 즉시 개통할 수 있습니다!</li>
                  <li><strong>3개 공간 100% 독립 화면 &amp; 마우스 이탈 방지</strong>: 메인 PC에는 관리용 모니터 1대만 연결되어 업무 중 마우스 커서가 외부 TV로 넘어가는 일이 없으며, 방 A와 공장 B 모두 각자 원하는 화면·음성경보를 독립 설정할 수 있습니다.</li>
                </ul>
              </div>
              <div class="cons-box">
                <h4>👎 단점 및 주의사항 (Cons)</h4>
                <ul>
                  <li><strong>미니PC 2대 구입비</strong>: 제1안보다 미니PC 1대 비용(약 18~20만 원)이 더 들어갑니다.</li>
                  <li><strong>단말기 3대 초기 세팅</strong>: 메인 서버 PC + 미니PC 2대에 각각 크롬 전체화면 자동실행(Kiosk) 시작프로그램 등록이 필요합니다.</li>
                </ul>
              </div>
            </div>
            <div class="verdict-strip" style="border-left-color:#7c3aed;">
              🎯 <strong>아키텍트 총평</strong>: 두 장소에 이미 <strong>사내 인터넷 랜포트</strong>가 나와 있다면 수백만 원짜리 배관 인건비를 통째로 아낄 수 있어 <strong>실제 총공사비가 가장 저렴해지는 최고의 방법</strong>입니다!
            </div>
          </div>
        </div>

        <!-- 제3안 -->
        <div class="arch-detail-card c-spl">
          <div class="arch-detail-head">
            <span>🔶 제3안 (단순 복제형) : 대표님 손그림 구상의 150M 생존 수정안 [단일PC + 50M 랜연장 + 150M 광HDMI 연장]</span>
            <span class="badge" style="background:#ffffff; color:#92400e;">추가 장비비 약 38~48만 원</span>
          </div>
          <div class="arch-detail-body">
            <div class="arch-route-bar">
              🔗 <strong>구성</strong>: 관리석(1.5M <code>HDMI</code>) &nbsp;|&nbsp; 메인PC <code>DP(Active젠더)</code> → <strong>[Loop-out 내장 광HDMI 송신기]</strong> ➔ ① <code>광케이블 200M → 광수신기 RX</code> → 150M 공장 TV &nbsp;/&nbsp; ② <code>Loop-out → 50M PoC 랜연장기</code> → 방A TV
            </div>
            <div class="pc-two-col">
              <div class="pros-box">
                <h4>👍 장점 (Pros)</h4>
                <ul>
                  <li><strong>윈도우 PC 1대만 관리</strong>: 외부 모니터 뒤에 미니PC가 전혀 없으므로 메인 서버 PC 1대만 관리하면 됩니다.</li>
                  <li><strong>현재 요구(&ldquo;똑같이 11뱅크 표시&rdquo;) 즉시 충족</strong>: 50M 방 A와 150M 공장에 100% 동일한 11뱅크 숫자 전광판 화면을 복제 송출합니다.</li>
                </ul>
              </div>
              <div class="cons-box">
                <h4>👎 단점 및 치명적 리스크 (Cons)</h4>
                <ul>
                  <li><strong>향후 &ldquo;다시 4개 뱅크만 보여달라&rdquo; 재요청 시 대응 완전 불가!</strong>: 하드웨어 신호 복제 방식이므로 150M 공장 모니터만 따로 4개 뱅크로 줄여줄 방법이 없습니다. 재요청이 오면 연장기를 철거하고 미니PC로 다시 깔아야 합니다.</li>
                  <li><strong>구리 랜선 일체형 연장기 사용 불가 (비용 상승)</strong>: 150M(실포설 180~200M) 거리 때문에 저렴한 랜선 분배연장기를 못 쓰고 고가의 <strong>산업용 광(Fiber) HDMI 연장기 세트 + 50M 연장기</strong>를 조합해야 하므로 <strong>장비비가 미니PC 방식(제1안)보다 오히려 더 비싸집니다!</strong></li>
                  <li><strong>원격 마우스 조작 및 기존 사내망 경유 불가</strong>: 오직 눈으로 시청만 가능하며 반드시 전용 선로를 새로 깔아야 합니다.</li>
                </ul>
              </div>
            </div>
          </div>
        </div>

      </div>
    </section>

    <!-- 섹션 4: 한눈에 보는 최종 의사결정 비교표 -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 04</span>
          <h2 class="sec-title">50M / 150M(4→11뱅크) 기준 전 아키텍처 마스터 비교표</h2>
        </div>
      </div>

      <div class="table-wrap">
        <table class="data-table">
          <thead>
            <tr>
              <th>비교 항목</th>
              <th>★ 제1안 : 하이브리드 최적안<br/><small>(50M 연장직결 + 150M 미니PC)</small></th>
              <th>🚀 제2안 : 전구간 IP 네트워크<br/><small>(50M·150M 모두 미니PC)</small></th>
              <th>🔶 제3안 : 단일PC 광복제안<br/><small>(50M 랜연장 + 150M 광HDMI연장)</small></th>
              <th>❌ 절대 금지 구성<br/><small>(150M 구간 일반 CAT6 연장기)</small></th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>150M(실200M) 전송 안정성<br/>및 건물간 낙뢰 보호</strong></td>
              <td><span class="badge b-green">완벽 (광컨버터 / 사내망)</span><br/><small>최대 2~20km 무손실 · 완전 절연</small></td>
              <td><span class="badge b-green">완벽 (광컨버터 / 사내망)</span><br/><small>최대 2~20km 무손실 · 완전 절연</small></td>
              <td><span class="badge b-amber">양호 (광HDMI 연장기 필수)</span><br/><small>빛 신호로 150M 영상 감쇠 해결</small></td>
              <td><span class="badge b-red">실패 확실 (신호 끊김·소손)</span><br/><small>150M 초과 감쇠 및 낙뢰 유입</small></td>
            </tr>
            <tr>
              <td><strong>현재 요청 충족 여부<br/>(11뱅크 전체 동일 표출)</strong></td>
              <td><strong>✅ 100% 충족</strong><br/><small>방A·공장B 모두 11뱅크 표출</small></td>
              <td><strong>✅ 100% 충족</strong><br/><small>방A·공장B 모두 11뱅크 표출</small></td>
              <td><strong>✅ 100% 충족</strong><br/><small>방A·공장B 쌍둥이 복제 표출</small></td>
              <td>❌ 화면 표출 불능</td>
            </tr>
            <tr>
              <td><strong>추후 변심 대응력!<br/>(&ldquo;다시 4뱅크만 보여달라&rdquo;)</strong></td>
              <td><strong>🏆 1초 만에 무공사 전환!</strong><br/><small>웹 주소만 바꾸면 4뱅크 전용뷰</small></td>
              <td><strong>🏆 1초 만에 무공사 전환!</strong><br/><small>각 모니터별 원하는 뱅크 지정</small></td>
              <td><span class="badge b-red">❌ 절대 불가능 (재공사 필수)</span><br/><small>복제 신호라 특정 뱅크만 분리 불가</small></td>
              <td>❌ 불가</td>
            </tr>
            <tr>
              <td><strong>사내 기존 전산망 활용 시<br/>배관·배선 절감 효과</strong></td>
              <td><strong>150M 공장간 장거리 공사 생략!</strong><br/><small>(50M 방A 선로만 포설하면 끝)</small></td>
              <td><strong>🏆 50M + 150M 전구간 배선 생략!</strong><br/><small>(벽면 사내 랜포트에 꽂으면 개통)</small></td>
              <td>❌ 불가 <small>(전용 광선/랜선 신설 필수)</small></td>
              <td>❌ 불가</td>
            </tr>
            <tr>
              <td><strong>추가 하드웨어 예상 비용</strong></td>
              <td><strong>약 28 ~ 40만 원</strong> <small>(가장 합리적!)</small></td>
              <td><strong>약 42 ~ 52만 원</strong></td>
              <td><strong>약 38 ~ 48만 원</strong> <small>(광연장기 고가)</small></td>
              <td>약 25만 원 (시운전 실패 매몰비용)</td>
            </tr>
            <tr>
              <td><strong>윈도우 PC 관리 대수</strong></td>
              <td>2대 <small>(메인PC + 150M 미니PC)</small></td>
              <td>3대 <small>(메인PC + 미니PC 2대)</small></td>
              <td><strong>1대</strong> <small>(메인PC 단독)</small></td>
              <td>1대</td>
            </tr>
            <tr>
              <td><strong>최종 추천 순위</strong></td>
              <td><strong>🥇 종합 1순위 (표준 정답)</strong></td>
              <td><strong>🥈 사내 랜포트 완비 시 1순위</strong></td>
              <td><strong>🥉 영구 11뱅크 고정 확약 시에만</strong></td>
              <td><strong>⛔ 채택 절대 금지</strong></td>
            </tr>
          </tbody>
        </table>
      </div>
    </section>

    <!-- 섹션 5: 50M + 150M 거리 상향에 따른 현장 자재(BOM) 재산출 및 필수 보완 -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 05</span>
          <h2 class="sec-title">50M / 150M 거리 상향 반영 — 최종 권장 발주 자재(BOM) 및 계장 보완 명세</h2>
        </div>
      </div>

      <p style="font-size:14px; color:var(--text-sub); margin-bottom:12px;">
        모니터 거리가 <code>50M + 150M = 200M</code>로 확정됨에 따라, 현장 가스 설비 구간(<code>60M + 60M + 120M = 240M</code>)과 합산한 <strong>전체 배선 경로 총연장은 최소 440M~480M</strong>에 달합니다! 기존 원안 도면의 물량을 아래와 같이 반드시 상향 발주해야 공사 중 자재 부족을 막을 수 있습니다.
      </p>

      <div class="table-wrap">
        <table class="data-table">
          <thead>
            <tr>
              <th>순번</th>
              <th>원안 도면 품목</th>
              <th>Rev 5.0 확정 권장 발주 규격 및 수량 (50M/150M 반영)</th>
              <th>핵심 변경 사유</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>1</strong></td>
              <td>CD 36 × 4EA (200M)</td>
              <td><strong>난연 CD 36관 × 8~9롤 (400~450M) + 콘넥타 45EA</strong><br/><small>*단, 150M 공장을 기존 사내 전산망으로 연결 시 5~6롤(250~300M)로 충분!</small></td>
              <td><span class="badge b-red">수량 재산출</span> 설비(240M)+방A(50M)+공장B(150M)=총 440M 반영</td>
            </tr>
            <tr>
              <td><strong>2</strong></td>
              <td>24AWG 20C / 60M</td>
              <td><strong>① CVV-SB 0.5SQ 16C (60M) — 인증캐비닛 센서 차폐선</strong><br/><strong>② CVV 0.75SQ 16C (60M) — 인증캐비닛 솔밸브 제어선</strong></td>
              <td><span class="badge b-red">필수 분리</span> 10센서+10밸브 결선 시 20C 코어 부족 및 노이즈 간섭 해결</td>
            </tr>
            <tr>
              <td><strong>3</strong></td>
              <td>24AWG 8C / 120M</td>
              <td><strong>CVV-SB 0.75SQ 8C 차폐 제어선 (120~130M) + 1N4007 다이오드 25EA</strong></td>
              <td>외부 H2 120M 장거리 DC 24V 전압 강하 방지 및 스파크 보호</td>
            </tr>
            <tr>
              <td><strong>4</strong></td>
              <td>랜 8P - 3EA (박스)</td>
              <td><strong>CAT6 S-FTP 알루미늄 차폐 랜선 2박스 (300M/Box) + 쉴드 RJ45 30EA</strong></td>
              <td>AC 5LINE(60M×5=300M) + PLC 직결 + 50M 방A 전송 선로</td>
            </tr>
            <tr style="background: var(--emerald-soft);">
              <td><strong>5</strong></td>
              <td><strong>방 A (50M) 모니터#1</strong></td>
              <td><strong>70~100M급 HDBaseT 1:1 무전원 PoC 연장기 세트 + Active DP→HDMI 젠더</strong><br/><small>(또는 제2안 선택 시 초소형 미니PC N100 1대)</small></td>
              <td><span class="badge b-green">50M 최적</span> 50M 배관은 얇은 CAT6 랜선 입선 후 PoC 연장기가 가장 안전</td>
            </tr>
            <tr style="background: var(--purple-soft);">
              <td><strong>6</strong></td>
              <td><strong>타공장 B (150M) 모니터#2</strong></td>
              <td><strong>• 선로: 기존 공장 간 사내망 활용(0원) 또는 [옥외용 2코어 광점퍼코드 200M + 광 미디어 컨버터 1쌍]</strong><br/><strong>• 단말: 초소형 미니PC (Intel N100/8GB) 1대 + 5포트 기가허브 1개</strong></td>
              <td><span class="badge b-purple">150M &amp; 4→11뱅크 핵심</span> 150M+ 거리 돌파, 낙뢰 절연, 추후 4뱅크 전용뷰 즉시 전환 보장!</td>
            </tr>
            <tr>
              <td><strong>7</strong></td>
              <td>HI-BOX (추후구매)</td>
              <td><strong>① 외부 SOL.BOX용 방수 HI-BOX (300×400×180) 1식</strong><br/><strong>② 실내 메인 PLC 5단 철제 제어반 (600×700×200, 스탠드형) 1식</strong></td>
              <td>옥외 수소 솔밸브 분기함과 실내 메인 제어반 함체 구분</td>
            </tr>
          </tbody>
        </table>
      </div>
    </section>

    <!-- 섹션 6: 착공 전 최종 현장 확인 체크리스트 -->
    <section class="section-card">
      <div class="section-head">
        <div class="section-head-left">
          <span class="sec-num">SECTION 06</span>
          <h2 class="sec-title">착공 전 현장 전기·전산팀 필수 확인 체크리스트 (50M / 150M 기준)</h2>
        </div>
      </div>

      <div class="check-grid">
        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>1. [최우선 확인] 150M 떨어진 공장과 메인 서버실이 '같은 사내 전산망'으로 연결되어 있는가?</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">YG-ONE 전산담당자에게 두 건물이 같은 사내 네트워크(IP 통신 가능)인지 확인하십시오. 연결되어 있다면 <strong>150M 공장 간 배관·배선 공사를 아예 안 해도 됩니다!</strong></span>
          </div>
        </label>

        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>2. [선로 신설 시] 150M 구간에 일반 CAT6 단독 포설 대신 '200M 광점퍼코드 + 광컨버터' 준비</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">사내망 사용이 불가해 선을 직접 깔아야 한다면, 150M(실200M) 거리 한계와 건물 간 낙뢰 방지를 위해 반드시 완제품 광점퍼코드(SC-SC 또는 LC-LC 200M)와 광컨버터 1쌍을 발주합니다.</span>
          </div>
        </label>

        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>3. 150M 공장(4뱅크 사용처)에서 사용하는 정확한 4개 가스 뱅크 번호 메모</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">현재는 요청대로 11뱅크 전체를 띄워드리지만, 가동 후 &ldquo;우리 공장 4개 뱅크만 보여달라&rdquo;고 재요청할 때 즉시 필터링해 줄 수 있도록 11개 중 어느 4개 뱅크인지 미리 파악해 둡니다.</span>
          </div>
        </label>

        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>4. 150M 공장 모니터는 PIN 번호 잠금 및 읽기 전용(Wallboard) 모드로 세팅</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">4개 뱅크만 쓰는 타 공장 작업자가 나머지 7개 뱅크 밸브를 절대 건드리지 못하도록 <code>/?view=wallboard</code> 전체화면 모드로 부팅 자동 실행을 설정합니다.</span>
          </div>
        </label>

        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>5. 인증케비넷 16C×2 분리 발주 및 외부 H2 120M 구간 0.75SQ 8C 반영 확인</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">현장 가스 계장 구간의 코어 부족 해소 및 전압강하·역기전력 다이오드(1N4007) 조치를 확인합니다.</span>
          </div>
        </label>

        <label class="check-item" onclick="toggleCheckStyle(this)">
          <input type="checkbox" />
          <div>
            <strong>6. 총 배관 물량(CD 36관) 사내망 재활용 여부에 맞춰 최종 수량 확정</strong><br/>
            <span style="font-size:12.8px; color:var(--text-sub);">150M 선로 직접 포설 시 8~9롤(400~450M), 사내망 활용으로 150M 배관 생략 시 6롤(300M)로 수량을 확정합니다.</span>
          </div>
        </label>
      </div>
    </section>

  </main>

  <!-- 도면 전체화면 확대 모달 -->
  <div class="zoom-modal" id="zoomModal" onclick="if(event.target===this) closeZoomModal()">
    <div class="zoom-modal-inner">
      <div class="zoom-modal-bar">
        <span id="zoomModalTitle">시스템 아키텍처 상세 도면</span>
        <button type="button" class="btn btn-slate" style="min-height:36px; padding:4px 12px;" onclick="closeZoomModal()">✕ 닫기 (ESC)</button>
      </div>
      <div class="zoom-modal-body" id="zoomModalBody"></div>
    </div>
  </div>

  <footer class="footer">
    본 최종 기술검토 보고서는 <strong>YG-ONE 서운공장 (세진가스텍)</strong> 확정 거리(50M / 150M 별도 공장) 및 사용 뱅크(4뱅크 실사용 · 11뱅크 모니터링 요청) 조건을 정밀 반영하여 작성되었습니다.<br/>
    ACSC 22CH Smart Gas Monitoring Engineering Architecture · Final Master Report Rev 5.0 (2026. 11. 12)
  </footer>

  <script>
    function switchDiagram(mode) {
      const modes = ['HYB', 'NET', 'SPL', 'ORIG'];
      const activeClassMap = {
        HYB: 'active-hyb',
        NET: 'active-net',
        SPL: 'active-spl',
        ORIG: 'active-orig'
      };
      modes.forEach(function(m) {
        const panel = document.getElementById('panel' + m);
        const btn = document.getElementById('btnTab' + m);
        if (panel) panel.classList.toggle('show', m === mode);
        if (btn) btn.className = 'tab-btn' + (m === mode ? ' ' + activeClassMap[m] : '');
      });
    }

    function toggleTheme() {
      const html = document.documentElement;
      const next = html.getAttribute('data-theme') === 'dark' ? 'light' : 'dark';
      html.setAttribute('data-theme', next);
      document.getElementById('themeToggleBtn').textContent = next === 'dark' ? '☀️ 라이트모드' : '🌙 다크모드';
    }

    function toggleCheckStyle(labelEl) {
      setTimeout(function() {
        const cb = labelEl.querySelector('input[type="checkbox"]');
        labelEl.classList.toggle('checked', Boolean(cb && cb.checked));
      }, 0);
    }

    function openZoomModal(svgId, title) {
      const srcSvg = document.getElementById(svgId);
      if (!srcSvg) return;
      document.getElementById('zoomModalTitle').textContent = '📐 ' + title + ' (마우스 스크롤로 정밀 확인 가능)';
      const body = document.getElementById('zoomModalBody');
      body.innerHTML = '';
      const clone = srcSvg.cloneNode(true);
      clone.removeAttribute('id');
      body.appendChild(clone);
      document.getElementById('zoomModal').classList.add('open');
    }

    function closeZoomModal() {
      document.getElementById('zoomModal').classList.remove('open');
    }

    document.addEventListener('keydown', function(e) {
      if (e.key === 'Escape') closeZoomModal();
    });

    function exportSvgToPng(svgId, fileName) {
      const svgEl = document.getElementById(svgId);
      if (!svgEl) return;
      const clone = svgEl.cloneNode(true);
      clone.setAttribute('width', '3840');
      clone.setAttribute('height', '2560');
      const serializer = new XMLSerializer();
      const svgStr = serializer.serializeToString(clone);
      const svgBlob = new Blob([svgStr], { type: 'image/svg+xml;charset=utf-8' });
      const url = URL.createObjectURL(svgBlob);

      const img = new Image();
      img.onload = function() {
        const canvas = document.createElement('canvas');
        canvas.width = 3840;
        canvas.height = 2560;
        const ctx = canvas.getContext('2d');
        ctx.fillStyle = '#f1f5f9';
        ctx.fillRect(0, 0, canvas.width, canvas.height);
        ctx.drawImage(img, 0, 0, 3840, 2560);
        URL.revokeObjectURL(url);

        canvas.toBlob(function(pngBlob) {
          const dlUrl = URL.createObjectURL(pngBlob);
          const a = document.createElement('a');
          a.href = dlUrl;
          a.download = fileName;
          document.body.appendChild(a);
          a.click();
          document.body.removeChild(a);
          URL.revokeObjectURL(dlUrl);
        }, 'image/png');
      };
      img.src = url;
    }

    function downloadSelfHtml() {
      const htmlContent = '<!DOCTYPE html>\n' + document.documentElement.outerHTML;
      const blob = new Blob([htmlContent], { type: 'text/html;charset=utf-8' });
      const url = URL.createObjectURL(blob);
      const a = document.createElement('a');
      a.href = url;
      a.download = 'YG_ONE_서운공장_50M_150M_최종기술검토보고서_Rev5.html';
      document.body.appendChild(a);
      a.click();
      document.body.removeChild(a);
      URL.revokeObjectURL(url);
    }
  </script>
</body>
</html>
